锘縫ackage Masterthesis "Includes all necessary models"

  package Controller "Package including controller, miso and mimo"

    model PIController
      "PI-Controller with optional inputs for gain scheduling"

      /******************** Connectors *****************************/

      Modelica.Blocks.Interfaces.RealInput u_s "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-74,-30},{-54,-10}}, rotation=
               0), iconTransformation(extent={{-66,-10},{-46,10}})));
      Modelica.Blocks.Interfaces.RealInput u_m
        "Connector of measurement input signal" annotation (Placement(
            transformation(
            origin={0,-64},
            extent={{10,-10},{-10,10}},
            rotation=270), iconTransformation(
            extent={{10,-10},{-10,10}},
            rotation=270,
            origin={-26,-58})));
      Modelica.Blocks.Interfaces.RealOutput y(start=yInitial)
        "Connector of actuator output signal" annotation (Placement(transformation(
              extent={{54,-10},{74,10}}, rotation=0), iconTransformation(extent={{54,
                -10},{74,10}})));
      Modelica.Blocks.Interfaces.BooleanInput activeInput if use_activeInput
        "true, if controller is on" annotation (Placement(transformation(extent={{-74,
                -50},{-54,-30}}, rotation=0), iconTransformation(extent={{-66,-48},{
                -46,-28}})));

      /*************************************************/

      Real u "Differenz between setpoint and measurement aka control error";

  public
      parameter String controllerType="P" "Controller Type" annotation (choices(
          choice="P" "P controller",
          choice="PI" "PI controller",
          choice="I" "I controller"), dialog(group="Settings"));

      parameter Boolean invertFeedback=false
        "true, if feedback Modelica.SIUnitsgnal is inverted"
        annotation (dialog(group="Settings"));

      parameter Real offset=0.0 "Operating point, added to proportional output"
        annotation (dialog(enable=(controllerType == "P"), group="Settings"));

      parameter String integralParameterType="Ti"
        "Controller Structure [k*(u + 1/Ti*integral(u))] or [k*u + ki*integral(u)]"
        annotation (choices(choice="Ti", choice="ki"), dialog(enable=((
              controllerType == "PI") or (controllerType == "I")), group="Settings"));

      parameter Real k=1 "Proportional gain of controller" annotation (Dialog(
            enable=(not use_kInput) and (not (controllerType == "I" and
              integralParameterType == "ki")), group="Setting parameters"));

      parameter Modelica.SIunits.Time Ti(min=Modelica.Constants.small) = 0.5
        "Time constant of Integrator block" annotation (Dialog(enable=(not
              use_TiInput and controllerType <> "P" and integralParameterType == "Ti"),
            group="Setting parameters"));

      parameter Modelica.SIunits.DampingCoefficient ki(min=Modelica.Constants.small)=
           0.5 "Integral gain" annotation (Dialog(enable=(not use_kiInput and
              controllerType <> "P" and integralParameterType == "ki"), group="Setting parameters"));

      parameter Boolean use_kInput=false "= true, if k defined by input"
        annotation (Dialog(
          enable=not (controllerType == "I" and integralParameterType == "ki"),
          tab="Advanced",
          group="Enable gain scheduling"));
      parameter Boolean use_TiInput=false "= true, if Ti defined by input"
        annotation (Dialog(
          enable=(controllerType <> "P" and integralParameterType == "Ti"),
          tab="Advanced",
          group="Enable gain scheduling"));
      parameter Boolean use_kiInput=false "= true, if ki defined by input"
        annotation (Dialog(
          enable=(controllerType <> "P" and integralParameterType == "ki"),
          tab="Advanced",
          group="Enable gain scheduling"));
      parameter Boolean use_setpointWeighting=false "Available for PI" annotation (
          Dialog(
          enable=(controllerType == "PI"),
          tab="Advanced",
          group="Setpoint weighting"));
      parameter Boolean use_bInput=false "True, if b is defined by external input"
        annotation (Dialog(enable = (use_setpointWeighting),tab="Advanced", group="Enable gain scheduling"));

      parameter Real b=0.5 "Setpoint weight 0 >= b >= 1" annotation (Dialog(
          enable=(use_setpointWeighting),
          tab="Advanced",
          group="Setpoint weighting"));

      /***************** Initialization *************************/

      parameter String initType="initialOutput" "Type of initialization"
        annotation (choices(choice="zeroIntegralState", choice="initialOutput"),
          dialog(enable=controllerType <> "P", group="Initialization"));

      parameter Real yInitial=0 "Initial output of controller"
        annotation (dialog(enable=controllerType <> "P", group="Initialization"));

      /******************** Activation *****************************/
  public
      parameter Boolean use_activeInput=false
        "= true, if controller is switched on/off externally"
        annotation (dialog(group="Activation"));

      parameter Boolean use_y_notActive=false
        "= true, if output of not activated controller is defined externally. Otherwise output is hold at deactivation."
        annotation (dialog(group="Activation"));

      parameter Modelica.SIunits.Time activationTime=0.0
        "Time when controller is switched on"
        annotation (dialog(enable=not use_activeInput, group="Activation"));

  protected
      Modelica.Blocks.Routing.BooleanPassThrough getActive;
      Modelica.Blocks.Sources.BooleanExpression active_(y=time >= activationTime) if
                               not use_activeInput;

      /**********************************************************/

  protected
      Real y_unlim;
      Real y_old;
      Real u_antiWindUp;
      Real u_setpointWeighting;
      Real integral;
      Real ki_internal=if integralParameterType == "Ti" then k_int/
          ti_int else ki_int;

      //   PI_SP.Internals.GetInputs getInputs
      //     annotation (Placement(transformation(extent={{-20,16},{0,36}})));
      // Internal Connector
  protected
      Modelica.Blocks.Interfaces.RealInput k_int "Internal Use of kp";
      Modelica.Blocks.Interfaces.RealInput ki_int "Internal use of ki";
      Modelica.Blocks.Interfaces.RealInput b_int "Internal use of b";
      Modelica.Blocks.Interfaces.RealInput y_int "Internal use of y_notactive";
      Modelica.Blocks.Interfaces.RealInput ti_int "Internal use of ti";
      //Modelica.Blocks.Interfaces.BooleanInput act_int "Internal use of activation";
      // Sources for Parameter
  public
      Modelica.Blocks.Sources.Constant k_in_(k=k) if not use_kInput;
      Modelica.Blocks.Sources.Constant ki_in_(k=ki) if not use_kiInput;
      Modelica.Blocks.Sources.Constant Ti_in_(k=Ti) if not use_TiInput;
      Modelica.Blocks.Sources.Constant b_in_(k=b) if  not use_bInput;
      Modelica.Blocks.Sources.RealExpression y_notActive_(y=y_old) if not use_y_notActive;

  public
      Modelica.Blocks.Interfaces.RealInput k_in if use_kInput
        "External propotional gain" annotation (Placement(transformation(
              extent={{-74,30},{-54,50}}, rotation=0), iconTransformation(extent={{-66,
                30},{-46,50}})));
      Modelica.Blocks.Interfaces.RealInput ki_in if use_kiInput
        "External integral gain" annotation (Placement(transformation(
              extent={{-74,10},{-54,30}}, rotation=0), iconTransformation(extent={{-66,
                10},{-46,30}})));
      Modelica.Blocks.Interfaces.RealInput Ti_in if use_TiInput
        "External integral time constant" annotation (Placement(transformation(
              extent={{-74,10},{-54,30}}, rotation=0), iconTransformation(extent={{-74,
                10},{-54,30}})));
      Modelica.Blocks.Interfaces.RealInput b_in if use_bInput
        "External setpoint weight" annotation (Placement(transformation(
              extent={{-74,-10},{-54,10}}, rotation=0), iconTransformation(extent={{
                -66,-10},{-46,10}})));
      Modelica.Blocks.Interfaces.RealInput y_notActive if use_y_notActive
        "Controller output if not active" annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={0,62}), iconTransformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={0,58})));
      Modelica.Blocks.Interfaces.RealInput u_a
        "Connector of anti-windup input signal" annotation (Placement(
            transformation(
            origin={40,-66},
            extent={{10,-10},{-10,10}},
            rotation=270), iconTransformation(
            extent={{10,-10},{-10,10}},
            rotation=270,
            origin={26,-58})));

    initial equation

      if initType == "zeroIntegralState" then
        integral = 0;
      else
        if controllerType == "P" then
          integral = 0.0;
        elseif controllerType == "PI" then
          if use_setpointWeighting then
            integral = yInitial - k_int*u_setpointWeighting;
          else
            integral = yInitial - k_int*u;
          end if;
        else
          integral = yInitial;
        end if;
      end if;

      y_old = yInitial;

    equation


      if invertFeedback then
        u = (u_m - u_s);
        u_setpointWeighting = (u_m - b_int*u_s);
      else
        u = (u_s - u_m);
        u_setpointWeighting = (b_int*u_s - u_m);
      end if;

      if controllerType == "P" then
        der(integral) = 0;
        y_unlim = k_int*u + offset;
      elseif controllerType == "I" then
        der(integral) = if getActive.y then ki_internal*(u + u_antiWindUp) else 0.0;
        y_unlim = integral;
      else
        der(integral) = if getActive.y then ki_internal*(u + u_antiWindUp) else 0.0;
        if use_setpointWeighting then
          y_unlim = k_int*u_setpointWeighting + integral;
        else
          y_unlim = k_int*u + integral;
        end if;
      end if;

      //u_antiWindUp = if controllerType == "PI" then (y - y_unlim)/k_int else (y - y_unlim);
      u_antiWindUp = if abs(k_int) > 1e-10 then (if controllerType == "PI" then u_a/k_int else u_a) else u_a;

      //__________ Activation _________________________

      when not getActive.y and not initial() then
        y_old = pre(y);
      end when;

      when getActive.y then
        if controllerType == "PI" then
          //reinit(integral, pre(y) - k_int*u);
          reinit(integral,pre(y));
        elseif controllerType == "I" then
          reinit(integral, pre(y));
        end if;
      end when;

      if getActive.y then
        y = smooth(0, y_unlim);
      else
        y = y_int;
      end if;

      //__________ Connections _________________________

      connect(activeInput, getActive.u);
      connect(active_.y, getActive.u);
      // Connect the Constants with the internals
      connect(k_in_.y, k_int);
      connect(ki_in_.y, ki_int);
      connect(Ti_in_.y, ti_int);
      connect(b_in_.y, b_int);
      connect(y_notActive_.y, y_int);
      // Connect the inputs for external definition with the internals
      connect(b_in, b_int);
      connect(k_in, k_int);
      connect(ki_in, ki_int);
      connect(Ti_in, ti_int);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-60},{60,60}}),
            graphics={Bitmap(
              extent={{-60,-60},{60,60}},
              imageSource="iVBORw0KGgoAAAANSUhEUgAAAHgAAAB4CAIAAAC2BqGFAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAyklEQVR42u3SsQ3AIAxEUZwhvP98XsIpoUBUKErxfnft040hSfprsY6qInKxzNxDdzedmy+Oyfvg+CbQoEELNGjQCECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBBg1aoEELNGjQAg1aoEGDFmjQAg0atECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBBg1aoEELNGjQAg1aoEGDFmjQAg0atECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBliTp2AvV3wbfxPDYfgAAAABJRU5ErkJggg==",
              fileName="modelica://TIL/Images/PI_Controller_Icon.png"), Text(
              extent={{-60,30},{60,-30}},
              lineColor={0,0,0},
              textString="%controllerType")}),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-60,-60},{60,60}})),
        Documentation(info="<html>
<p>This controller can be used as P- or PI-controller. The controller can be switched on and off during the simulation. The output can be limited and an anti-wind-up function is included. The initialization can be set as steady state: der(y)=0 or with an initial output: y=yInitial. </p>
</html>"));
    end PIController;

    package MISO_Controller "Pacakage for MISO Controller"

      block miso_decentralcontroller_outer
        "Creates an array of PI controller with multiple inputs and a single output"
        extends Modelica.Blocks.Icons.Block;
        /*************PARAMETER***************/
    public
        parameter Integer n(min=1) "Number of inputs"
          annotation (dialog(group="Settings"));
        outer parameter String controllerType="P" "Controller Type" annotation (choices(
            choice="P" "P controller",
            choice="PI" "PI controller",
            choice="I" "I controller"), dialog(group="Settings"));
        parameter Real KP[n]=ones(n) "Proportional Gain" annotation (dialog(enable=(
                not use_kInput) and (not (controllerType == "I")), group="Parameters"));
        parameter Real KI[n]=ones(n) "Integral Gain" annotation (dialog(enable=(not
                use_kiInput) and (not (controllerType == "P")), group="Parameters"));
        parameter Real B[n]=ones(n) "Set Point Weights" annotation (dialog(enable=(
                not use_bInput) or (use_setpointWeighting), group="Parameters"));
        parameter Real offset=0.0 "Operating point, added to proportional output"
          annotation (dialog(enable=(controllerType == "P"), group="Settings"));

        /**********************CONNECTOR*******************/
    public
        Modelica.Blocks.Interfaces.RealInput u_s[n] "Connector of Set Point value"
          annotation (Placement(transformation(extent={{-124,-46},{-84,-6}}),
              iconTransformation(extent={{-120,-38},{-88,-6}})));

        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-8},{120,12}}),
              iconTransformation(extent={{80,-20},{120,20}})));

        Modelica.Blocks.Interfaces.RealInput u_m[n] "Connector of measurement value"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-58,-108}), iconTransformation(extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-58,-92})));

        Modelica.Blocks.Interfaces.RealInput u_a "Connector of anti-windup"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={60,-108}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={58,-92})));

        Modelica.Blocks.Interfaces.RealInput y_notActive if use_y_notActive
          "Activation" annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,110}), iconTransformation(extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,100})));

        Modelica.Blocks.Interfaces.RealInput KP_in[n] if use_kInput "Activation"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=0,
              origin={-110,80}), iconTransformation(extent={{-118,72},{-90,100}})));

        Modelica.Blocks.Interfaces.RealInput KI_in[n] if use_kiInput "Activation"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=0,
              origin={-108,44}), iconTransformation(extent={{-148,24},{-90,82}})));

        Modelica.Blocks.Interfaces.BooleanInput activeInput if use_activeInput
          "Connector for active input" annotation (Placement(transformation(extent={{-124,
                  -100},{-84,-60}}), iconTransformation(extent={{-122,-98},{-82,-58}})));

        Modelica.Blocks.Interfaces.RealInput B_in[n] if use_bInput
          "Connector of Set Point value" annotation (Placement(transformation(extent={
                  {-128,-20},{-88,20}}), iconTransformation(extent={{-120,2},{-88,34}})));
        /*********************ACTIVATION********************/
    public
         outer parameter Boolean use_activeInput=true
          "True, if controller is switched on/off externally"
          annotation (Dialog(group="Activation"));
         outer parameter Boolean use_y_notActive=false
          "NOT IMPLEMENTED"
          annotation (Dialog(group="Activation"));
        parameter Modelica.SIunits.Time activationTime=0.0
          "Time when controller is switched on"
          annotation (Dialog(group="Activation"));

         outer parameter Boolean use_kInput=false
          "True, if proportional gain is defined externally" annotation (Dialog(
            enable=not (controllerType == "I"),
            tab="Advanced",
            group="Gain Scheduling"));
         outer parameter Boolean use_kiInput=false
          "True, if integral gain is defined externally" annotation (Dialog(
            enable=not (controllerType == "P"),
            tab="Advanced",
            group="Gain Scheduling"));
         outer parameter Boolean use_bInput=false
          "True, if setpoint weight is defined externally"
          annotation (Dialog(tab="Advanced", group="Gain Scheduling"));
         outer parameter Boolean invertFeedback=false
          "true, if feedback Modelica.SIUnitsgnal is inverted"
          annotation (dialog(group="Settings"));
         outer parameter Boolean use_setpointWeighting=true "Available for PI"
          annotation (Dialog(
            enable=(controllerType == "PI") or (controllerType == "P"),
            tab="Advanced",
            group="Setpoint weighting"));
        /*********************INITIALIZATION****************/
        parameter String initType="initialOutput" "Type of initialization"
          annotation (choices(choice="zeroIntegralState", choice="initialOutput"),
            dialog(enable=controllerType <> "P", group="Initialization"));
        parameter Real yInitial=0 "Initial output of controller"
          annotation (dialog(enable=controllerType <> "P", group="Initialization"));
        /*********************COMPONENTS********************/
    protected
        Modelica.Blocks.Math.MultiSum add(nu=n)
          annotation (Placement(transformation(extent={{24,-6},{36,6}})));
        PIController[n] pIController_sw(
          each controllerType=controllerType,
          each integralParameterType="ki",
          k=KP,
          ki=KI,
          each use_setpointWeighting=use_setpointWeighting,
          b=B,
          each yInitial= 0,
          each use_activeInput=use_activeInput,
          each use_y_notActive=use_y_notActive,
          each activationTime=activationTime,
          each invertFeedback=invertFeedback,
          each use_kInput=use_kInput,
          each use_kiInput=use_kiInput,
          each use_bInput=use_bInput,
          each initType="zeroIntegralState")
          annotation (Placement(transformation(extent={{-50,-6},{-38,6}})));
      //     Modelica.Blocks.Sources.RealExpression yna_in(y=0);
        // Modelica.Blocks.Sources.BooleanExpression active_in(y= false) if use_activeInput;
      equation
        // Connect Input Signals
        connect(u_s, pIController_sw.u_s);
        connect(u_m, pIController_sw.u_m);
        // Loop over all controller
        for inputs in 1:n loop
          // Connect each anti-windup to input
          connect(u_a, pIController_sw[inputs].u_a);
          // Connect activation
          if use_activeInput then
            //connect(active_in.y, activeInput);
            connect(activeInput, pIController_sw[inputs].activeInput);
          end if;
        end for;
        // Connect exteral parameter conditionally
        if use_kInput then
          connect(KP_in, pIController_sw.k_in);
        end if;
        if use_kiInput then
          connect(KI_in, pIController_sw.ki_in);
        end if;
        if use_bInput then
          connect(B_in, pIController_sw.b_in);
        end if;
        // Connect output
        connect(pIController_sw.y, add.u);
        connect(add.y, y);

        annotation (Documentation(info="<html>
<p>
Block has a vector of continuous Real input signals and
one continuous Real output signal.
</p>
</html>"),       Icon(graphics={Text(
                extent={{-52,64},{40,-50}},
                lineColor={0,0,0},
                textStyle={TextStyle.Bold},
                textString="k")}));
      end miso_decentralcontroller_outer;
    end MISO_Controller;

    package MIMO_Controller

      block mimo_decentralcontroller_outer
        extends Modelica.Blocks.Icons.Block;
        /**************PARAMETER**********/
    public
        outer parameter Integer n(min=1) "Number of inputs (= number of outputs)";
        outer parameter String controllerType="P" "Controller Type" annotation (
            choices(
            choice="P" "P controller",
            choice="PI" "PI controller",
            choice="I" "I controller"), dialog(group="Settings"));
        outer parameter Real[n,n] KP=identity(n) "Proportional Gain";
        outer parameter Real[n,n] KI=identity(n) "Integral Gain";
        outer parameter Real[n,n] B=identity(n) "Set Point Weights";
        outer parameter Real[n] offset=zeros(n)
          "Operating point, added to proportional output";

        /*************CONNECTOR************/
        // All
        Modelica.Blocks.Interfaces.RealInput u_s[n] "Connector of Set Point value"
          annotation (Placement(transformation(extent={{-122,-60},{-82,-20}}),
              iconTransformation(extent={{-122,-60},{-82,-20}})));
        Modelica.Blocks.Interfaces.RealInput u_m[n] "Connector of measurement value"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-60,-108}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-60,-96})));
                Modelica.Blocks.Interfaces.RealInput u_a[n] "Connector of anti-windup inputs"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={60,-106}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={58,-94})));
        Modelica.Blocks.Interfaces.RealOutput y[n] "Connector of Real output signals"
          annotation (Placement(transformation(extent={{80,-20},{120,20}}),
              iconTransformation(extent={{80,-20},{120,20}})));
        // External
        Modelica.Blocks.Interfaces.RealInput[n,n] B_in if use_bInput "External defined B"
          annotation (Placement(transformation(extent={{-122,-20},{-82,20}}),
              iconTransformation(extent={{-122,-20},{-82,20}})));
        Modelica.Blocks.Interfaces.RealInput[n,n] KI_in if
                                                          use_kiInput "External defined KI."
          annotation (Placement(transformation(extent={{-130,20},{-90,60}}),
              iconTransformation(extent={{-122,20},{-82,60}})));
        Modelica.Blocks.Interfaces.RealInput[n,n] KP_in if use_kInput
                                                                     "External defined KP."
          annotation (Placement(transformation(extent={{-130,60},{-90,100}}),
              iconTransformation(extent={{-122,60},{-82,100}})));
        Modelica.Blocks.Interfaces.BooleanInput activeInput if use_activeInput "activeInput" annotation (
            Placement(transformation(extent={{-122,-100},{-82,-60}}),
              iconTransformation(extent={{-122,-100},{-82,-60}})));

        /*********************ACTIVATION********************/
    public
        outer parameter Boolean use_activeInput=false
          "True, if controller is switched on/off externally"
          annotation (Dialog(group="Activation"));
        inner parameter Boolean use_y_notActive=false
          "NOT IMPLEMENTED"
          annotation (Dialog(group="Activation"));
        parameter Modelica.SIunits.Time activationTime=0.0
          "Time when controller is switched on"
          annotation (Dialog(group="Activation"));

        outer parameter Boolean use_kInput=false
          "True, if proportional gain is defined externally" annotation (Dialog(
            enable=not (controllerType == "I"),
            tab="Advanced",
            group="Gain Scheduling"));
        outer parameter Boolean use_kiInput=false
          "True, if integral gain is defined externally" annotation (Dialog(
            enable=not (controllerType == "P"),
            tab="Advanced",
            group="Gain Scheduling"));
        outer parameter Boolean use_bInput=false
          "True, if setpoint weight is defined externally"
          annotation (Dialog(tab="Advanced", group="Gain Scheduling"));
        outer parameter Boolean invertFeedback=false
          "true, if feedback Modelica.SIUnitsgnal is inverted"
          annotation (dialog(group="Settings"));
        outer parameter Boolean use_setpointWeighting=true "Available for PI"
          annotation (Dialog(
            enable=(controllerType == "PI") or (controllerType == "P"),
            tab="Advanced",
            group="Setpoint weighting"));
        /*********************INITIALIZATION****************/
        parameter String initType="initialOutput" "Type of initialization"
          annotation (choices(choice="zeroIntegralState", choice="initialOutput"),
            dialog(enable=controllerType <> "P", group="Initialization"));
    protected
        Real[n] yInitial=zeros(n) "Initial output of controller"
          annotation (dialog(enable=controllerType <> "P", group="Initialization"));

        /*********************COMPONENTS********************/
    protected
        MISO_Controller.miso_decentralcontroller_outer[n] pi(
          each n=n,
          KP=KP,
          KI=KI,
          B=B,
          each activationTime = activationTime) annotation (Placement(transformation(extent={{-46,-10},{-26,10}})));

      equation
        for outputs in 1:n loop
          // Connect the input Signals and the Output signal
          // Setpoint, n Signals
          connect(u_s, pi[outputs].u_s);
          // Measurement, n Signals
          connect(u_m, pi[outputs].u_m);
          // Anti-Windup, 1 Signal per output
          connect(u_a[outputs],pi[outputs].u_a);
          // Output
          connect(pi[outputs].y, y[outputs]);
          // Connect the external Parameter
          // Proportional gain
          if use_kInput then
            connect(KP_in[outputs], pi[outputs].KP_in);
          end if;
          // Integral gain
          if use_kiInput then
            connect(KI_in[outputs], pi[outputs].KI_in);
          end if;
          // Setpoint-Weight
          if use_bInput then
            connect(B_in[outputs], pi[outputs].B_in);
          end if;
          // Active Input
          if use_activeInput then
            connect(activeInput, pi[outputs].activeInput);
          end if;
        end for;

        annotation (
          Documentation(info="<html>
<p>
Block has a continuous Real input and a continuous Real output signal vector
where the signal sizes of the input and output vector are identical.
</p>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
                extent={{-52,64},{40,-50}},
                lineColor={0,0,0},
                textStyle={TextStyle.Bold},
                textString="K")}),
          Diagram(coordinateSystem(preserveAspectRatio=false)));
      end mimo_decentralcontroller_outer;
    end MIMO_Controller;

    package MIMO_Decoupler "Consists of Decoupler"

      model mimo_decoupler_outer "Decoupler for MIMO Systems"
        extends Modelica.Blocks.Icons.Block;
        outer parameter Boolean use_dInput = false "Use external inpput";
        outer parameter Integer n(min=1) "Number of inputs";
        outer parameter Real[n,n] D "Decoupling Matrix";
        outer parameter Real[n] ymax "Maximum Output";
        outer parameter Real[n] ymin "Minimum Output";
        outer parameter Real[n] offset "Offset";
        outer parameter Real[n] yInitial "Initial output of controller";
        Modelica.Blocks.Interfaces.RealInput u[n] "Connector of Real input signals" annotation (Placement(
              transformation(extent={{-120,-20},{-80,20}}), iconTransformation(extent=
                 {{-120,-20},{-80,20}})));
        Modelica.Blocks.Interfaces.RealOutput y[n] "Connector of Real output signals" annotation (Placement(
              transformation(extent={{80,-20},{120,20}}), iconTransformation(extent={{
                  80,-20},{120,20}})));
        Modelica.Blocks.Interfaces.RealOutput y_a[n]
          "Connector of anti-windup output" annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,-100}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,-100})));
                Modelica.Blocks.Interfaces.RealInput D_in[n,n] if use_dInput
          "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,108}), iconTransformation(extent={{-20,-20},{20,20}},
              rotation=270,
              origin={2,94})));
        // External decoupler
    protected
        Modelica.Blocks.Sources.Constant[n,n] D_in_(k = D) if not use_dInput;
        Modelica.Blocks.Interfaces.RealInput[n,n] D_int;
        Modelica.Blocks.Nonlinear.Limiter limiter[n](uMax=ymax, uMin=ymin)
          annotation (Placement(transformation(extent={{2,-10},{22,10}})));
          /***********INITIAL******************/

      /*************EQUATION*******************/
      equation
        connect(D_in_.y,D_int);
        connect(D_in, D_int);
        // Output of the Limiter is systems output
        connect(y, limiter.y);
        // Input of the matrix gain is the systems input
        //Gain.u = u;
        // Output of the Matrix gain is the limiter input, additional offset
        limiter.u = D_int*u + offset;
        // Anti-Windup is difference between limiter Input and Output
        y_a = limiter.y - limiter.u;
          annotation (choices(choice="zeroIntegralState", choice="initialOutput"),
            dialog(enable=controllerType <> "P", group="Initialization"),
                    Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
                extent={{-50,60},{42,-54}},
                lineColor={0,0,0},
                textStyle={TextStyle.Bold},
                textString="D")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end mimo_decoupler_outer;
    end MIMO_Decoupler;

    model Multivariable_Controller
      "Consits of a controller and a decoupler"
      /**************CONNECTORS******************/
      // Signals
  public
      Modelica.Blocks.Interfaces.RealInput[n] u_s "Setpoint signal"
        annotation (Placement(transformation(extent={{-120,-100},{-80,-60}}),
            iconTransformation(extent={{-120,-100},{-80,-60}})));
      Modelica.Blocks.Interfaces.RealInput[n] u_m "Measurement signal" annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={-38,-109})));
      Modelica.Blocks.Interfaces.RealOutput[n] y "Output signal"
        annotation (Placement(transformation(extent={{96,-10},{116,10}})));
      // External Control
      Modelica.Blocks.Interfaces.RealInput[n,n] KP_in if use_kInput "KP from external"
        annotation (Placement(transformation(extent={{-120,60},{-80,100}}),
            iconTransformation(extent={{-120,60},{-80,100}})));
      Modelica.Blocks.Interfaces.RealInput[n,n] KI_in if use_kiInput "KI from external"
        annotation (Placement(transformation(extent={{-120,20},{-80,60}}),
            iconTransformation(extent={{-120,20},{-80,60}})));
      Modelica.Blocks.Interfaces.RealInput[n,n] B_in if use_bInput "B from external"
        annotation (Placement(transformation(extent={{-120,-20},{-80,20}}),
            iconTransformation(extent={{-120,-20},{-80,20}})));
      Modelica.Blocks.Interfaces.RealInput[n,n] D_in if use_dInput "D from external" annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=0,
            origin={-100,-30}), iconTransformation(extent={{-120,-60},{-80,-20}})));
            // Activation
      Modelica.Blocks.Interfaces.BooleanInput activeInput if use_activeInput
        "Activate controller external"
        annotation (Placement(transformation(extent={{-20,-20},{20,20}},
            rotation=270,
            origin={0,110})));
      /*************PARAMETER*******************/
  public
      inner parameter Integer n(min=1) "Number of inputs (= number of outputs)";

      parameter String initType="initialOutput" "Type of initialization"
        annotation (choices(choice="zeroIntegralState", choice="initialOutput"),
          dialog(enable=controllerType <> "P", group="Initialization"));
      inner parameter String controllerType="PI" "Controller Type" annotation (
          choices(
          choice="P" "P controller",
          choice="PI" "PI controller",
          choice="I" "I controller"), dialog(group="Settings"));
      inner parameter Real[n,n] KP = identity(n) "Proportional Gain" annotation(Dialog(enable = (not use_kInput) and (not ControllerType == "I")));
      inner parameter Real[n,n] KI = identity(n) "Integral Gain"
                                                                annotation(Dialog(enable = (not use_kiInput) and (not ControllerType == "P")));
      inner parameter Real[n,n] B = identity(n) "Set Point Weights"
                                                                   annotation(Dialog(enable = (not use_bInput) and ( use_setpointWeighting)));
      inner parameter Real[n,n] D = identity(n) "Decoupler"
                                                           annotation(Dialog(enable = not use_dInput));
      inner parameter Real[n] ymax = fill(100,n) "Upper bound of the output";
      inner parameter Real[n] ymin = -ymax "Lower bound of the output";
      inner parameter Real[n] offset=zeros(n)
        "Operating point, added to proportional output";
      inner parameter Boolean use_activeInput=false
        "True, if controller is switched on/off externally"
        annotation (Dialog(group="Activation"));
      inner parameter Real[n] yInitial = zeros(n) "Initial Output of Decoupler" annotation(dialog(enable=(not controllerType=="P"), group = "Initialization"));
      parameter Modelica.SIunits.Time activationTime=0.0
        "Time when controller is switched on"
        annotation (Dialog(group="Activation", enable = not use_activeInput));

      inner parameter Boolean use_kInput=false
        "True, if proportional gain is defined externally" annotation (Dialog(
          enable=not (controllerType == "I"),
          tab="Advanced",
          group="Gain Scheduling"));
      inner parameter Boolean use_kiInput=false
        "True, if integral gain is defined externally" annotation (Dialog(
          enable=not (controllerType == "P"),
          tab="Advanced",
          group="Gain Scheduling"));
      inner parameter Boolean use_bInput=false
        "True, if setpoint weight is defined externally"
        annotation (Dialog(tab="Advanced", group="Gain Scheduling"));
          inner parameter Boolean use_dInput=false
        "True, if decoupler is defined externally"
        annotation (Dialog(tab="Advanced", group="Gain Scheduling"));
      inner parameter Boolean invertFeedback=false
        "true, if feedback Modelica.SIUnitsgnal is inverted"
        annotation (dialog(group="Settings"));
      inner parameter Boolean use_setpointWeighting=true "Available for PI"
        annotation (Dialog(
          enable=(controllerType == "PI") or (controllerType == "P"),
          tab="Advanced",
          group="Setpoint weighting"));


      /*************COMPONENTS*****************/
  protected
      MIMO_Controller.mimo_decentralcontroller_outer mimo_decentralcontroller1(
          activationTime=activationTime)
        annotation (Placement(transformation(extent={{-42,-10},{-22,10}})));
      MIMO_Decoupler.mimo_decoupler_outer mimo_decoupler1   annotation (Placement(transformation(extent={{22,-10},{42,10}})));
        /*************EQUATION*****************/


    equation
      // Input Signals
      connect(u_s, mimo_decentralcontroller1.u_s);
      connect(u_m, mimo_decentralcontroller1.u_m);
      // Connect controller and decoupler
      mimo_decentralcontroller1.y  =  mimo_decoupler1.u
        annotation (Line(points={{-22,0},{0,0},{22,0}}, color={0,0,127}));
        // Internal connection for Anti-Windup
      connect(mimo_decoupler1.y_a, mimo_decentralcontroller1.u_a) annotation (Line(
            points={{32,-10},{32,-24},{-26.2,-24},{-26.2,-9.4}}, color={0,0,127}));
            // Connect Output
            mimo_decoupler1.y =  y;
      // Connect External variables
      // Proportional gain
        if use_kInput then
          connect(KP_in,mimo_decentralcontroller1.KP_in);
        end if;
        // Integral gain
        if use_kiInput then
          connect(KI_in, mimo_decentralcontroller1.KI_in);
        end if;
        // Setpoint-Weight
        if use_bInput then
          connect(B_in, mimo_decentralcontroller1.B_in);
        end if;
        // Decoupler
        if use_dInput then
          connect(D_in, mimo_decoupler1.D_in);
        end if;
        // Active Input
        if use_activeInput then
          connect(activeInput, mimo_decentralcontroller1.activeInput);
        end if;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,200}),
              Text(
              extent={{-66,80},{72,-72}},
              lineColor={0,0,0},
              textString="K D",
              textStyle={TextStyle.Bold})}),                         Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end Multivariable_Controller;
  end Controller;
  annotation (
    uses(Modelica(version = "3.2.2")));
end Masterthesis;

package ModelicaServices
  "ModelicaServices (Default implementation) - Models and functions used in the Modelica Standard Library requiring a tool specific implementation"
extends Modelica.Icons.Package;

package Machine

  final constant Real eps=1.e-15 "Biggest number such that 1.0 + eps = 1.0";

  final constant Real small=1.e-60
    "Smallest number such that small and -small are representable on the machine";
  annotation (Documentation(info="<html>
<p>
Package in which processor specific constants are defined that are needed
by numerical algorithms. Typically these constants are not directly used,
but indirectly via the alias definition in
<a href=\"modelica://Modelica.Constants\">Modelica.Constants</a>.
</p>
</html>"));
end Machine;
annotation (
  Protection(access=Access.hide),
  preferredView="info",
  version="3.2.2",
  versionBuild=0,
  versionDate="2016-01-15",
  dateModified = "2016-01-15 08:44:41Z",
  revisionId="$Id:: package.mo 9141 2016-03-03 19:26:06Z #$",
  uses(Modelica(version="3.2.2")),
  conversion(
    noneFromVersion="1.0",
    noneFromVersion="1.1",
    noneFromVersion="1.2",
    noneFromVersion="3.2.1"),
  Documentation(info="<html>
<p>
This package contains a set of functions and models to be used in the
Modelica Standard Library that requires a tool specific implementation.
These are:
</p>

<ul>
<li> <a href=\"modelica://ModelicaServices.Animation.Shape\">Shape</a>
     provides a 3-dim. visualization of elementary
     mechanical objects. It is used in
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.Animation.Surface\">Surface</a>
     provides a 3-dim. visualization of
     moveable parameterized surface. It is used in
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.ExternalReferences.loadResource\">loadResource</a>
     provides a function to return the absolute path name of an URI or a local file name. It is used in
<a href=\"modelica://Modelica.Utilities.Files.loadResource\">Modelica.Utilities.Files.loadResource</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.Machine\">ModelicaServices.Machine</a>
     provides a package of machine constants. It is used in
<a href=\"modelica://Modelica.Constants\">Modelica.Constants</a>.</li>

<li> <a href=\"modelica://ModelicaServices.Types.SolverMethod\">Types.SolverMethod</a>
     provides a string defining the integration method to solve differential equations in
     a clocked discretized continuous-time partition (see Modelica 3.3 language specification).
     It is not yet used in the Modelica Standard Library, but in the Modelica_Synchronous library
     that provides convenience blocks for the clock operators of Modelica version &ge; 3.3.</li>
</ul>

<p>
This implementation is targeted for Dymola.
</p>

<p>
<b>Licensed by DLR and Dassault Syst&egrave;mes AB under the Modelica License 2</b><br>
Copyright &copy; 2009-2016, DLR and Dassault Syst&egrave;mes AB.
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>

</html>"));
end ModelicaServices;

package TIL "TIL-Library"
  import PI = Modelica.Constants.pi;
  import SI = Modelica.SIunits;
  import NonSI = Modelica.SIunits.Conversions.NonSIunits;
  import g = Modelica.Constants.g_n;

  model SystemInformationManager "System Information Manager"

  /************************ VLEFluids ****************************/
protected
    parameter Integer nVLEFluids(min=0) = 3
      "|VLE fluids|Number of VLE fluid types"
      annotation(choices(
        choice=0 "no VLE fluids",
        choice=1 "1 VLE fluid",
        choice=2 "2 VLE fluids",
        choice=3 "3 VLE fluids"));
public
   replaceable parameter TILMedia.VLEFluidTypes.TILMedia_CO2
     vleFluidType1 constrainedby TILMedia.VLEFluidTypes.BaseVLEFluid(final ID=1)
      "VLE fluid type 1"
                        annotation(choicesAllMatching=true,
     Dialog(enable=(nVLEFluids>0),group="VLE fluids"),
     Placement(transformation(extent={{0,80},{20,100}})));

   replaceable parameter TILMedia.VLEFluidTypes.TILMedia_CO2
     vleFluidType2 constrainedby TILMedia.VLEFluidTypes.BaseVLEFluid(final ID=2)
      "VLE fluid type 2"
                        annotation(choicesAllMatching=true,
     Dialog(enable=(nVLEFluids>1),group="VLE fluids"),
     Placement(transformation(extent={{40,80},{60,100}})));

   replaceable parameter TILMedia.VLEFluidTypes.TILMedia_CO2
     vleFluidType3 constrainedby TILMedia.VLEFluidTypes.BaseVLEFluid(final ID=3)
      "VLE fluid type 3"
                        annotation(choicesAllMatching=true,
     Dialog(enable=(nVLEFluids>2),group="VLE fluids"),
     Placement(transformation(extent={{80,80},{100,100}})));

  /************************ Gases ****************************/
protected
    parameter Integer nGases(min=0) = 3 "|Gases|Number of gas types"
      annotation(choices(
        choice=0 "no Gases",
        choice=1 "1 Gas",
        choice=2 "2 Gases",
        choice=3 "3 Gases"));

public
   replaceable parameter TILMedia.GasTypes.VDI4670_MoistAir
     gasType1 constrainedby TILMedia.GasTypes.BaseGas(final ID=1) "Gas type 1"
                  annotation(choicesAllMatching=true,
     Dialog(enable=(nGases>0),group="Gases"),
     Placement(transformation(extent={{0,80},{20,100}})));

   replaceable parameter TILMedia.GasTypes.VDI4670_MoistAir
     gasType2 constrainedby TILMedia.GasTypes.BaseGas(final ID=2) "Gas type 2"
                  annotation(choicesAllMatching=true,
     Dialog(enable=(nGases>1),group="Gases"),
     Placement(transformation(extent={{0,80},{20,100}})));

   replaceable parameter TILMedia.GasTypes.VDI4670_MoistAir
     gasType3 constrainedby TILMedia.GasTypes.BaseGas(final ID=3) "Gas type 3"
                  annotation(choicesAllMatching=true,
     Dialog(enable=(nGases>2),group="Gases"),
     Placement(transformation(extent={{0,80},{20,100}})));

  /************************ Liquids ****************************/
protected
    parameter Integer nLiquids(
      min=0) = 3 "|Liquids|Number of liquids"
      annotation(choices(
        choice=0 "no Liquids",
        choice=1 "1 Liquid",
        choice=2 "2 Liquids",
        choice=3 "3 Liquids"));

public
   replaceable parameter TILMedia.LiquidTypes.TILMedia_Water
     liquidType1 constrainedby TILMedia.LiquidTypes.BaseLiquid(final ID=1)
      "Liquid type 1"
                     annotation(choicesAllMatching=true,
     Dialog(enable=(nLiquids>0),group="Liquids"),
     Placement(transformation(extent={{0,80},{20,100}})));

   replaceable parameter TILMedia.LiquidTypes.TILMedia_Water
     liquidType2 constrainedby TILMedia.LiquidTypes.BaseLiquid(final ID=2)
      "Liquid type 2"
                     annotation(choicesAllMatching=true,
     Dialog(enable=(nLiquids>1),group="Liquids"),
     Placement(transformation(extent={{0,80},{20,100}})));

   replaceable parameter TILMedia.LiquidTypes.TILMedia_Water
     liquidType3 constrainedby TILMedia.LiquidTypes.BaseLiquid(final ID=3)
      "Liquid type 3"
                     annotation(choicesAllMatching=true,
     Dialog(enable=(nLiquids>2),group="Liquids"),
     Placement(transformation(extent={{0,80},{20,100}})));
  /************************ SLEMediums ****************************/
protected
    parameter Integer nSLEMediums(
      min=0,
      max=2) = 0 "|SLEMediums|Number of SLEMediums"
      annotation(choices(
        choice=0 "no SLEMediums",
        choice=1 "1 SLEMedium",
        choice=2 "2 SLEMediums"));

    replaceable parameter TILMedia.SLEMediumTypes.TILMedia_AdBlue sleMediumName1 constrainedby
    TILMedia.SLEMediumTypes.BaseSLEMedium   "SLEMedium name 1"
      annotation(Dialog(enable=(nSLEMediums>0),group="SLEMediums"));

    replaceable parameter TILMedia.SLEMediumTypes.TILMedia_AdBlue sleMediumName2 constrainedby
    TILMedia.SLEMediumTypes.BaseSLEMedium   "SLEMedium name 2"
      annotation(Dialog(enable=(nSLEMediums>1),group="SLEMediums"));

  /************************ Parameter ****************************/
    parameter Integer nMaxPressureStates(min=0) = 10
      "Maximum number of pressure states"
      annotation(Dialog(enable=true, tab="Advanced"));
public
      TIL.Connectors.Internals.dpdtPort[nMaxPressureStates] dpdtPort
      "Reference to different pressure states of the system"
        annotation(HideResult=true);
      TIL.Connectors.Internals.vleFluidMassPort[nVLEFluids] fluidPort
      "Reference to the volume and mass of the VLE fluid in components"
        annotation(HideResult=true);
      TIL.Connectors.Internals.liquidMassPort[nLiquids] liquidPort
      "Reference to the volume and mass of the liquid in components"
        annotation(HideResult=true);

    Modelica.Blocks.Interfaces.RealOutput cumulatedVLEFluidMassOutput[nVLEFluids]
      "Cumulated vleFluid mass"
      annotation (Placement(transformation(
          origin={-90,-40},
          extent={{-10,-10},{10,10}},
          rotation=180)));
    Modelica.Blocks.Interfaces.RealOutput cumulatedVLEFluidVolumeOutput[nVLEFluids]
      "Cumulated vleFluid volume"
      annotation (Placement(transformation(
          origin={-90,0},
          extent={{-10,-10},{10,10}},
          rotation=180)));
protected
    Modelica.SIunits.Mass cumulatedVLEFluidMass[nVLEFluids]
      "Cumulated vleFluid mass";
    Modelica.SIunits.Volume cumulatedVLEFluidVolume[nVLEFluids]
      "Cumulated vleFluid volume";
public
    Modelica.SIunits.Mass cumulatedLiquidMass[nLiquids] "Cumulated liquid mass";
    Modelica.SIunits.Volume cumulatedLiquidVolume[nLiquids]
      "Cumulated liquid volume";

    final parameter Boolean removeSingularity=true;
    final parameter Boolean removeNLSystems=false;
    final parameter Boolean generateEventsAtFlowReversal=true;
  equation
    assert(sum(if (dpdtPort[i].counter>1.5) then 1 else 0 for i in 1:nMaxPressureStates)==0,"At least two pressure states have the same ID");
    cumulatedVLEFluidMassOutput = cumulatedVLEFluidMass;
    cumulatedVLEFluidVolumeOutput = cumulatedVLEFluidVolume;

    cumulatedVLEFluidMass = -(fluidPort.vleFluidMass);
    cumulatedVLEFluidVolume = -(fluidPort.vleFluidVolume);

    cumulatedLiquidMass = -(liquidPort.liquidMass);
    cumulatedLiquidVolume = -(liquidPort.liquidVolume);
  //    preferedView="info",
    annotation (
      defaultComponentName="sim",
      defaultComponentPrefixes="inner",
      missingInnerMessage="Your model is using an outer \"sim\" component. 
An inner \"sim\" component is not defined. For simulation drag TIL.SystemInformationManager into 
your model.
Please also ensure that no experiment setup information is stored in your model.",
      Icon(graphics={Bitmap(
            extent={{-90,-90},{90,90}},
            imageSource=
                "iVBORw0KGgoAAAANSUhEUgAAARsAAAEbCAIAAABlT7d2AAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAAUKUlEQVR42u2dT2wbZ3qHx9oA8WloXxwg4VTMlVQhplugJVPAVLcJqb1YTk1piy0gypK83R6iP3Zu64iMe7MlUT60hS1bVLtFV5QRybvYFdkFKmqBkMkhNolqtChaIFSobYvmYJI95ZQexpHpmY//h9JIfB7kElIkrdE8fH/fO9/3zZlvJIuS+SQtSVImnZEAKrAriqLYZZvs6uuz4D/vjEWMSn+S3ttVd1VV3VX31D3OG2jMLruiKB6vx+VyBr4/2O1Gqf+2m0gkMulPKURglmAer8fr9Qz/YKSLjFJ3d+M/iycSyYPCAScBdAh/wB8Y9B+9Wkdq1Pzt+fhaHJHgKAmOBIdHhr1ve0+VUTPvz8TX4vx14RgD4fUbs0dQsjprVCadmb89384wSRt6ckJA5UnVzuk0PDJ8/YPrJ9Ko8dGriUSyqZdoTRu7orj6XC6X02azcQJBldG4WigUVHVP3VVVVW1qKNHRetURoxZuz8/fWWjwh50uZ2AwoLVoOFGgNQqFQiadSaczya1kuVxu8MSL3IqYPr4y2ajkVmLuZrhQKDTy+wyPDAcG/YQ6MJfEViKRSDao1sTkeORvPrKoUeOh8cRWovbPyLI8PBKcuDaBSNBp4mvx+Np63XGXLMsPYg/MKlbmGJVJZ2ben6ldmrTw6g/4GR3BUZJOZ+Jr8fW19brFyj8YaN8rE4yqO2p6PhAcGeavC8c40Jq7GU7WbJWZMrJq16jaSU+W5YlrExOT49QlsEi9WrizUCMHtp8A2zLq3e+9q+6q1Z71B/yRW2HGS2A17t9bXrizUKNvsbi00HJvvUWj9nbVP3/vSrlUrib64tJCYDDAHw+sSalUmpmarRECW+4Bfidstk4er+cXv/x5nyXXrgBonD179tLQJVmWn3z+5Ouvvzb+wJMnTwvj44HPPu14jaqt0+yN2es3ZvmDwUlB3VWnp2aqLckLjgSjd6MdNKqGTs+HdMx7gNOVAJuVqonUV0Mnu2L/p3/+6Xe/+wf8eeCEJsBCoSCsVHvqXnlmZuA3O+Yb9cN//0/hfESny/mLX/5c+T16enCCCQwGFMUurFRPnjxVHiy7Hj0yM/VVa5Q7Xc5HH69zuQlOB/G1+MyUuBGw/vF6I9epGjKq2npBdILukUqW5d/+x2/rvryn7k+sr8XRCbqH4ZHhxSXBrLpyufzOn77T7jhqb1f98V/9tbFhL8vyo431Cxcu8AeA04erzyVsVHz11Vd1uxR1Up9w+CTL8qOP1119Lg49nGKuhsaFjYraA6paqW/h9rywGxG5FUYnOPUsLi04XU7j4+Oh8VbGUXu7qnCNhrZXE4cbTj02my26tCjLsnFANfeTD5seR/34v//XePXJ6XL+3d//7dmzZznc0A1cuHDh1VdfTW2ndI8/efLU8y9J5eGDRmvU+lpcuIYkurRIcw+6islrE/6A3/j43M25JlLf/G1B3pu9McvwCbpzQGXMfnvqXvxnaw2lvoXb88Z99uyK/WHsAQcXupCzZ88Ks5+qqpP/9bv6Ner+/WWRposcWejm7OcxrKs4KBzM356vY9TC7Xnj7HJ/wM8yDehyZkUL/4zTiXoaKVCRW2EOKHQ5Xq/H2KI4KBzoRlMvGbW+FjcWqOBIkN1XAKqVFt1l25eMun9PUKBY5Q6goShKcCRoLFPpT9ICo/Z2VeOcIwoUQCXCCUOVo6meGmOsaq8H6ObRlLHpV7kF9Auj1gxG2RU7LT4AQ5kJCsrUt/2J50YltxLGnsTE5ASHD8AY3IxTKBJbyZeMEs7iE7oIAP5BfRv9cCVVj86wF6/htjQAVQiI5s5qwe+5UcZbPwUG/Rw4ALFRgwFj8EunM8+NWhZdhvLQkwBoJvhpQ6dXhIMou2LnMpQkSdlsNpVKZbPZfD6fzWZLpVLlsxcvXpQkyefzud1un8937tw5Uz6xWCzqHnS73XXfPJVK1XjW4XA4HI4OHaUaH93Rzz1evF6P7r6Jz1fofiNJf/SHf/z6a29U/vfhTz78povZ3t4eHR1tdhjZ39+/srLy7Nmzdj5as1TH9vZ23RfW/bd16Fg9ffq0xufOzc2d1pPkyy+/1Fnz+mtvbP1qq0c4iOralYWpVMrn8w0MDKyuruoqUl1yudzY2JjD4QiHw8Y6c7zkcrlsNtuJd47FYt15qiiKYlfsugdVda9H2DfvwkFUsVicnp4eGBjY2dlp531KpVIkEnE4HJubm5b6BTt06lvt1zxKXC6XcSjVI9w/rNsGUcVi0efzLS0tmfWGpVLp8uXL4XDYOr9jJ079bDa7v7/fvUYZolyhUOg5MES+bitQmk65XM70d45EItPT0xb5Nff3900Pfl0b+b6tUfrd/A4KB6/sGmqUMR2ebkKhUA2dbDbbYSvP7XZXeqj1AFOpVI3v6aWlJbfbHQqFLBL8otEoRpk4lDI++EqXR77Nzc3Hjx8Ln+rt7Q2HwzVkGBoaOuxnxGKx1dVV4Y9NT0/7fD4rNJE3NzdNNGpzc7PZ5s2pT32SJPWoqmBb8+45KNVS2dTUVD6fb7C2+Hy+WCy2vb0tbLiXSiWLDKjMDX7d3JOoQY9xynn3tM5jsZgwsC0uLrbwXe7z+VKplFCq1dXVfD5/9L/gpUuXOpfTdEb19vZ2oT/GpkOP1MUIv2UvXrzYcjvB7XZX++Y2dwDTIIe51PTCYox8xs/q0hrVzb+8cPpMmwnN5/MJ5z0cS0YynuVmBT9drbt06ZIpk7Aw6gSTz+eNA2ubzebz+dp8Z6GT+/v7Rx/8zp0714ngVywWde0cClQto5Tu6J4Lz+/K/ng7ZUo4mjqWoVQngp/uHWw2G0bVNopZ5yZI1WDIPInBT2fU0NAQke+QVzgElZjVXB4aGjqcLHtoV/t5suXgpwtp0Wi05exH5MMoMcKAVyqVtOnnbb55KBSyyDwJ7YzXOdBO8CPy0Zmo+uUtvIRiqemtHQp+pVKpZal0lwHQCaPqnA07OzvWKS9mfXeMjo6a0p/I5/O6OZCn7FhhVFtUu5K7urrqdruPpZFwZN8drRllnCdxLINDjLIoDodjampK+FQulxsYGHA4HNFo9Fi63qYbpWvotxb8dP0MIh9GCUZN/f391Z7d39+fmZl588033W739PT0iZ4b2n6ZIvJhVENjjFgsVneTllwut7S0dPny5TNnzvh8Ps0uq20m0WmjdD2J3t5eUy6IY9RpQxsy1ahUxtaFZtf58+dPUO1qP/jpftg6y5MxyqJSGafA1aWydg0NDcViMSsXrnbKlHFLCQZRGFUn/m1ubm5vbwtnjjfC48ePx8bGzp8/HwqFrNknbMcoXU+iv7//tG5tiVFmoq0a1HbAbPlNVldXBwYGhoaGrNYkbCf46X6MngRGNedVLBZ79uzZyspKC5vLHpYst9t9LAsNTS9Tm5ubRD6MMiEHhkIhbWi0vb09NzfXbCAslUozMzOW+jo3thMaaVrqrLt06RKRrxrMPW+0ah1ODkh9S4O7z2p7JFlkIy63293b21tZcLTgV1t74/INTglqlJl2hcPhVCr17NmzjY2N0dHRupuWrK6uWqfX3GzwY0sJjDq6WKh1zPP5/NOnT2s3M5aWlizSADSWo8ePH9cIfsbIx/pCjDqKNBWLxb744osaXllknYgW/BosU8VikS4fRh0bDocjFoutrKwIn93Z2enQLWc6F/x0kY/1hRh1PLGqmlQWma/UePCjJ4FRjaLdEVTbsjwcDpt7NTYUCglb7RYZSjUY/NhSAqMaIpVKnTlz5q233hoYGBgYGBgbG4tEIqaf68LmnkVSn7BMGY1iSwmMaghhq8r0c124uNU6N7NoJPjprqHRk8CoqpnnCPKYxVvMDofDuIClsijl83ndJWyMwqiqGE+mXC53Cla/mxj8jFtKsL4Qo5orU+ZeLxIWvZaXinQC46CoMvixpQRGtXUySWbf5UnYKLfUBNMawc+4pQQrdjGqjlHCNRpmfRMXi0Xh1FirfdNXC366rwPWF2JUfYRfurlczpTx99DQkPBWOlYzqlrwo8uHUa0YVe0On263u+X4VywWQ6GQcKGHBYOTMPhFo1Fd5GMQhVH10fYVEz6Vy+Xcbnc4HG52G5ZUKuV2u4U3jbfZbNYcihjrj27dMZEPo5rIPNWmipdKpUgkom3DUneVaz6fj0ajbrd7YGBAeKtsSZJisZg1r1AZjdLlVXoSTdHta3ij0Wg2m9WFHF0I1GpOf3//uXPnKmdCFIvFbDabz+erWXTI1NSUZYOT8AZTRD6Mav180m4YVUOqwygoSVKDK+ErGR0dtdr+LUZnqhnF+kJSX4tStbOdWA0WFxctssNEbaMoUBhlfpdiY2Oj7o4RjdPf37+9vX0iBiHCW8pLTDbHqPa/qvP5/MrKSpte9fb2rqysZLPZE3RvJaE53LIao0wgFAppO7FMTU01fnsB7Rt9dHR0Y2Mjn8+fuEui1YzifGiWM6+/9obuod/9zwHH5RCtoZfNZovFYj6f1135dXyL2+1manYXcuW9YCadqXyEHTDrjzEqt78EIPUBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAGAUAEYBYBQAYBQARgFgFABGAQBGAWAUAEYBAEYBYBQARgEARgFgFABGAWAUAJhslLqrclwATDOqVC5zXABIfQAYBXDqjSqXShwXgEYoFAp6oxRF0T2kqnscKYBGOCgc6I2yK3aOC0ALlERprsdms+keyqQzHCyAugjTXI/L5awbDQFAYJToym2Pq89VNxoCgGgQpa89Hq9H0JmQJClN8ANoPvXZFXuP01CjGEoBNIJRE5fL1aOVqkYCIgDUznGuPlePJEl9hjJFjQJotkBJkuR92yuuUeVymaEUQA0SWwndI5pHPZIk+QcDxhckDS8AAI1CobBnaEu8MEpYphKJJAcOoEqBEtgRCPhfGBUwlKmDwgHBD0BIfC2ue8Su2F2/3/fCqIlrE428DACEkU8rUFLlag7j5InkVrLEyg6Al1m+t2x8cHhkWG/UpKFMlcvl+No6RxDgkFKpZJTiMPK9ZFRwZFi2yXod7y9zEAFeBLdEsmzYiGVi8kU16nk5Cwr6E4ymAA6Zv7NgfHDyR5NioxbvLjb4FgBdSHwtblyZERwJVv6vfp8J44UpyhSANoISVpfo3Wgto65/cN34mrmbYZp+0OUs339gLFDGCiSoUcJpfsv3H3BMoWspFArCpvnsjdk6RlUrUwt3FljiAV3L3M2wscXnD/i9b3vrG+Xxeg4vV1UyPTXDkYUuJLGVSIqmuT5cfWh8ULyn7OLdReO1qT11j74fdGFDYmZqtpG8V8soSZImJyfIfgDjYxPGvGdX7MLBUS2jZj+47hJtQXF1bJy+H3QJ83cWhGt1Ix9Fqr2k1p0EokuCC74HhYPxsQmONXTD8GlBNMzxB/yB7wdaMcrZ57ouCouZdIYuBZxu1F1VOHyyK3ZhQ6Iho7TsZ7w8JUnS+to6EyngFHcjro6Nl0W3JlyM1mnO1b9/1KONR8a+nyRJM1OzSAWnUqcr7wWFOyvP3pj1/snb7RolSdLDmLjMIRWcSp32RLcI8Af81fp7lZz5prFPWl+LT78vHjstLi0IrwgDnBqdnC7nr//11428yXfCjX2Y69H6/83OPvn8ifGpZCKpKHZhqx3gpFAoFH74F38p1EmW5c8+/6zB92m0Rj2Pee/PVIt5wZGgsNsOYH3UXfXKe0FhK0KW5Ucfrx8ueq9Lc3e2Xry7WC3gra+tX3kvyMVfOHHE1+Jm6dR0japbqeyK/eHKAxIgnJSB09yH4fUq2xO1oFMT46hKAp99ejA+oaqCCX7lcvkf/+GnkiR5RVexACyV9K6Oje9s75ioU9OprzL+TV6rOhdp4c7CO997lzm1YFnm7yy8+2d+YR9CkiSny/lo41ELOrWY+irGTlVb6hqzN2YnJseNN88GOC7S6czM1EyNW+M23ig33yhJkjLpzNXQ1XKpXO0HZFmO3ApzwQqOnUKhMHcznKx5i4zgSFC3E8tRG6Vx5fKV2jdxsyv26zdm8QqOy6X5OwvrNTdIlmU5cisy/IN2T1FzjJIkaeH2fN0VvnbFPjE5MTwSJAfCkWW85XvLyXq3bnK5XNG7i04zetSmGSVJ0t6uOj01U7chIcuyf9A/PDJMPxA6hLY7+fL95RrjpUOu35idbWDC3jEYdVis7t9frjGyqixZgYDfPxhALTAr3SW2kpl0JtnY/QQ9Xs9HtyJOUy+fmm+URo2rwMKq5fF6XH0uj9eDXdCsRZl0Rt1VE4lkIxVJQ1GU6x/MBjswsO+UUZIkZdKZ+dvzLdx23q7YFUXRVjq6XE65YtDlcjkZg3Ub6q5aqpgipO6q5XK5UCgcFA5aOLtkmzw5OWFizDs6o9r0CsBcFEUZHgl2zqUjMqoyByYSiUbGVwDm4upzTV6bCB7JxZujM0pjfS1+/94yE5TgCJBt8sjI8PDIsPMIp24ftVGHLN9bTmwlSIPQiXQXGPR7vB7/YODoP/3YjDokuZXIpDO7uyp2QTsWae3iiWvHvJnk/wPbeIxm7te7hAAAAABJRU5ErkJggg==",
            fileName="modelica://TIL/Images/SIM.png")}),
      Documentation(info="<html> <br>
      The System Information Manager (SIM) is necessary in all TIL system models.
      The SIM defines the media which are used in the system.
      Furtheron the cumulated liquid and VLE fluid mass and cumulated volumes are calculated inside the SIM.
      The SIM is declared automatically as &quot;inner&quot;, so that every component model have access to it.
      <hr>
      <br>
      </html>"));
  end SystemInformationManager;

  package GasComponents "Component models using gas vapour mixtures"
    extends TIL.Internals.ClassTypes.ComponentPackage;

    package Boundaries "Boundaries"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model Boundary "Boundary element with optional inputs"
        extends TIL.GasComponents.Boundaries.BaseClasses.PartialGasBoundary;

        parameter TIL.Internals.BoundaryType boundaryType=
                       "m_flow" "Non stream variables input type"
          annotation(Dialog(group="Input Type", tab = "Potential and Flow Variables: p, m_flow, V_flow"));

        parameter Boolean use_pressureInput=false "= true, if p defined by input"
          annotation(Dialog(enable=(boundaryType=="p" or boundaryType=="p, m_flow" or boundaryType=="p, V_flow"), group = "p - Pressure", tab="Potential and Flow Variables: p, m_flow, V_flow"));
        parameter SI.Pressure pFixed = 1.013e5 "Fixed value for p"
          annotation(Dialog(enable=(not use_pressureInput and (boundaryType=="p" or boundaryType=="p, m_flow" or boundaryType=="p, V_flow")),
          tab="Potential and Flow Variables: p, m_flow, V_flow", group="p - Pressure"));

        parameter Boolean use_massFlowRateInput=false
          "= true, if m_flow defined by input"
          annotation(Dialog(enable=(boundaryType=="m_flow" or boundaryType=="p, m_flow"),
          group = "m_flow - Mass Flow Rate", tab="Potential and Flow Variables: p, m_flow, V_flow"));
        parameter SI.MassFlowRate m_flowFixed=0.0 "Fixed value for m_flow"
          annotation(Dialog(enable=(not use_massFlowRateInput and (boundaryType=="m_flow" or boundaryType=="p, m_flow")),
          tab="Potential and Flow Variables: p, m_flow, V_flow", group="m_flow - Mass Flow Rate"));

        parameter Boolean use_volumeFlowRateInput=false
          "= true, if V_flow defined by input"
          annotation(Dialog(enable=(boundaryType=="V_flow" or boundaryType=="p, V_flow"),
          tab="Potential and Flow Variables: p, m_flow, V_flow", group = "V_flow - Volume Flow Rate"));
        parameter SI.VolumeFlowRate V_flowFixed=0.0 "Fixed value for V_flow"
          annotation(Dialog(enable=(not use_volumeFlowRateInput and (boundaryType=="V_flow" or boundaryType=="p, V_flow")),
          tab="Potential and Flow Variables: p, m_flow, V_flow", group="V_flow - Volume Flow Rate"));

        Modelica.Blocks.Interfaces.RealInput p_in if
             use_pressureInput "Prescribed boundary pressure [Pa]"
          annotation (Placement(transformation(extent={{-100,70},{-80,90}}, rotation=
                  0), iconTransformation(extent={{-50,50},{-30,70}})));
        Modelica.Blocks.Interfaces.RealInput m_flow_in if
             use_massFlowRateInput "Prescribed boundary mass flow rate [kg/s]"
          annotation (Placement(transformation(extent={{-100,30},{-80,50}}, rotation=
                  0), iconTransformation(extent={{-50,10},{-30,30}})));
        Modelica.Blocks.Interfaces.RealInput V_flow_in if use_volumeFlowRateInput
          "Prescribed boundary volume flow rate [m^3/s]"
          annotation (Placement(transformation(extent={{-100,30},{-80,50}}, rotation=
                  0), iconTransformation(extent={{-50,10},{-30,30}})));

    protected
        Modelica.Blocks.Sources.Constant p_in_(k=pFixed) if not use_pressureInput;
        Modelica.Blocks.Sources.Constant m_flow_in_(k=m_flowFixed) if not use_massFlowRateInput;
        Modelica.Blocks.Sources.Constant V_flow_in_(k=V_flowFixed) if not use_volumeFlowRateInput;

      equation
        if (boundaryType=="p") then
          p = getInputs.p_in;
        elseif (boundaryType=="V_flow") then
          if (getInputs.V_flow_in > 0) then
            m_flow = getInputs.V_flow_in * gas_inStream.d;
          else
            m_flow = getInputs.V_flow_in * d;
          end if;
        else
          m_flow = getInputs.m_flow_in;
        end if;

        connect(getInputs.p_in, p_in_.y);
        connect(getInputs.m_flow_in, m_flow_in_.y);
        connect(getInputs.V_flow_in, V_flow_in_.y);

        connect(getInputs.p_in, p_in) annotation (Line(points={{-42,10},{-60,10},{-60,
                80},{-90,80}}, color={0,0,127}));
        connect(getInputs.m_flow_in, m_flow_in) annotation (Line(points={{-42,7.2},{-70,
                7.2},{-70,40},{-90,40}},
                                       color={0,0,127}));
        connect(getInputs.V_flow_in, V_flow_in) annotation (Line(points={{-42,4.2},{-70,
                4.2},{-70,40},{-90,40}},
                                       color={0,0,127}));

        annotation (Icon(coordinateSystem(preserveAspectRatio=true,
                            extent={{-40,-100},{40,100}}),
                         graphics={Text(
                            extent={{-100,-70},{100,-110}},
                            lineColor={0,0,0},
                            textString="%boundaryType")}),
            Documentation(info="<html>
        <p>
        Boundary models determine the conditions at the boundary of a system.
        <br>
        The user is able to determine:
        </p>
        <ul>
          <li> enthalpy (h) or temperature (T)</li>
          <li> mass fraction (xi), mole fraction (x) or relative humidity (phi) *</li>
          <li> pressure (p), mass flow rate (m_flow) or volume flow rate (V_flow)</li>
        </ul>
        <p>
        All values for the boundary can be given both as fixed parameter or with a real-input connector.
        Boundaries have an egoistic notation of flow variables. 
        A negative mass flow rate leaves the boundary and vice versa.
        h, T, xi, phi and x are stream variables.
        Stream variables are convectively transported with the mass flow.
        If the mass flow is negative (leaving the boundary), the stream information of the boundary can be measured at the outlet.
        If the mass flow is positive (entering the boundary), the stream information of the connected component can be measured.
        <br>
        <br>
        If enthalpy (h) is given inside/for the boundary, it is only meaningful to use mass fraction (xi) or mole fraction (x) additionally.
        The combination of enthalpy (h) and relative humidity (phi) is not reasonable.
        <br>
        The temperature (T) can be given also in combination with the relative humidity (phi).
        If a gas mixture with more than two components including a condensing component (e.g. &quot;DryAir|...|Water&quot;) will be used, it is also possible to define the relative humidity (phi).
        But the proportions of the not condensable gas components of the mixture will be calculated with the given mass fraction (xi) inside/for the boundary.
        In this case temperature (T), relative humidity (phi) and the mixing ratio array less one value for the condensing component will be used.
        <br>
        <br>
        *
        The user specifies the mass or molar fraction using the corresponding mixing ratio.
        The mixing ratio is an array with the ratio of all mixture components.
        Its sum might exceed the value one.
        Out of the mixing ratio, the mass or molar fraction is calculated by normalizing.
        In case a condensing component is present, the user can additionally specify the relative humidity.
        </p>
        <hr>
        </html>"));
      end Boundary;

      package BaseClasses
      import TIL;
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialGasBoundary "Partial gas boundary"

        /*********************** SIM ***********************************/

          parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
            "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
            choice=sim.gasType1 "Gas 1 as defined in SIM",
            choice=sim.gasType2 "Gas 2 as defined in SIM",
            choice=sim.gasType3 "Gas 3 as defined in SIM"));
      protected
          outer SystemInformationManager sim "System information manager";

        /******************** Connector *****************************/

      public
          TIL.Connectors.GasPort port(final gasType = gasType) "Port"
            annotation (Placement(transformation(extent={{-10,10},{10,30}}, rotation=0),
                iconTransformation(extent={{-10,-10},{10,10}})));

          Modelica.Blocks.Interfaces.RealInput T_in if use_temperatureInput
            "Prescribed boundary temperature [K]"
            annotation (Placement(transformation(extent={{-100,-50},{-80,-30}},
                  rotation=0), iconTransformation(extent={{-50,-70},{-30,-50}})));
          Modelica.Blocks.Interfaces.RealInput h_in if use_specificEnthalpyInput
            "Prescribed boundary specific enthalpy [J/kg]"
            annotation (Placement(transformation(extent={{-100,-50},{-80,-30}},
                  rotation=0), iconTransformation(extent={{-50,-70},{-30,-50}})));
          Modelica.Blocks.Interfaces.RealInput phi_in if use_relativeHumidityInput
            "Prescribed boundary relative humidity [%]"
            annotation (Placement(transformation(extent={{-100,-10},{-80,10}}, rotation=
                   0), iconTransformation(extent={{-50,-30},{-30,-10}})));
          Modelica.Blocks.Interfaces.RealInput[ gasType.nc] mixingRatio_in if use_mixingRatioInput
            "Prescribed boundary humidity concentration [1]"
            annotation (Placement(transformation(extent={{-100,-10},{-80,10}}, rotation=
                   0), iconTransformation(extent={{-50,-30},{-30,-10}})));
          Modelica.Blocks.Interfaces.RealInput[ gasType.nc] molarMixingRatio_in if use_molarMixingRatioInput
            "Prescribed boundary humidity concentration [1]"
            annotation (Placement(transformation(extent={{-100,-10},{-80,10}}, rotation=
                   0), iconTransformation(extent={{-50,-30},{-30,-10}})));

        /******************** Gas Objects ***************************/
      protected
          TILMedia.Gas_ph gas_ph(final p=p, final h=h, final xi=xi, final gasType = gasType,
            phi(start=0.2), computeTransportProperties=false) "Gas object"
            annotation (Placement(transformation(extent={{60,20},{80,40}}, rotation=0)));

          TILMedia.Gas_pT gas_pT(final p=p, final T=T, final xi=xi, final gasType = gasType,
            phi(start=0.2), computeTransportProperties=false) "Gas object"
            annotation (Placement(transformation(extent={{40,20},{60,40}}, rotation=0)));

          TILMedia.Gas_ph gas_inStream(
            final p=port.p,
            final h=inStream(port.h_outflow),
            final xi=inStream(port.xi_outflow),
            final gasType=gasType,
            computeTransportProperties=false)
            "Gas properties in case of instreaming flow"
            annotation (Placement(transformation(extent={{60,-40},{80,-20}}, rotation=0)));

        /******************** Stream Variables ********************/
      public
          parameter String streamVariablesInputType="T"
            "Constrained variable, if fluid flows out of boundary"
            annotation(Dialog(group="Input Type", tab="Gas Property Inputs: T, h, phi, xi, x"),
            choices(choice="T", choice="h"));

           parameter String streamVariablesInputTypeConcentration="xi"
            "Stream variables input type for concentration information"
            annotation(Dialog(group="Input Type", tab="Gas Property Inputs: T, h, phi, xi, x"),
            choices(choice="phi", choice="xi", choice="x"));
      protected
          Real fractionSum;

      public
          parameter Boolean use_temperatureInput=false "= true, if T defined by input"
                                            annotation(Dialog(enable=(streamVariablesInputType=="T"), tab = "Gas Property Inputs: T, h, phi, xi, x", group = "T - Temperature"));
          parameter SI.Temperature TFixed=298.15 "Fixed value for temperature"
            annotation(Dialog(enable=(not use_temperatureInput and (streamVariablesInputType=="T")), tab = "Gas Property Inputs: T, h, phi, xi, x", group = "T - Temperature"));

          parameter Boolean use_specificEnthalpyInput=false
            "= true if h defined by input"
            annotation(Dialog(enable=(streamVariablesInputType=="h"),
            group="h - Specific Enthalpy", tab = "Gas Property Inputs: T, h, phi, xi, x"));
          parameter SI.SpecificEnthalpy hFixed=350.0e3 "Fixed value for h"
            annotation(Dialog(enable=(not use_specificEnthalpyInput and (streamVariablesInputType=="h")),
            group="h - Specific Enthalpy", tab = "Gas Property Inputs: T, h, phi, xi, x"));

          parameter Boolean use_relativeHumidityInput=false
            "= true if phi defined by input"
            annotation(Dialog(enable=(streamVariablesInputTypeConcentration=="phi"),
            tab="Gas Property Inputs: T, h, phi, xi, x", group="phi - Relative Humidity (use only for MoistAir or if condensing component in gas mixture)"));

          parameter TILMedia.Internals.Units.RelativeHumidity
            phiFixed = 60.0 "Fixed value for gas relative humidity (0%-100%)"
            annotation(Dialog(enable=(not use_relativeHumidityInput and (streamVariablesInputTypeConcentration=="phi")),
             tab="Gas Property Inputs: T, h, phi, xi, x", group="phi - Relative Humidity (use only for MoistAir or if condensing component in gas mixture)"));

          parameter Boolean use_mixingRatioInput=false "= true if xi defined by input"
            annotation(Dialog(enable=streamVariablesInputTypeConcentration=="xi" or (gasType.nc>2 and streamVariablesInputTypeConcentration=="phi"),
             tab="Gas Property Inputs: T, h, phi, xi, x", group="xi - Mass Fraction (potentially used in combination with phi, if gas components > 2)"));

          parameter Real[gasType.nc] mixingRatioFixed=gasType.defaultMixingRatio
            "Fixed array for mass fraction of gas components e.g. {2, 10, 0.3}"
            annotation(Dialog(enable=(not use_mixingRatioInput and (streamVariablesInputTypeConcentration=="xi" or (gasType.nc>2 and streamVariablesInputTypeConcentration=="phi"))),
            tab="Gas Property Inputs: T, h, phi, xi, x", group="xi - Mass Fraction (potentially used in combination with phi, if gas components > 2)"));
          parameter Boolean use_molarMixingRatioInput=false
            "= true if x defined by input"
            annotation(Dialog(enable=(streamVariablesInputTypeConcentration=="x"),
            tab="Gas Property Inputs: T, h, phi, xi, x", group="x - Mole Fraction"));
          parameter Real[ gasType.nc] molarMixingRatioFixed= ones(gasType.nc)
            "Fixed array for mole fraction of gas components e.g. {2, 10, 0.3}"
            annotation(Dialog(enable=(not use_molarMixingRatioInput and streamVariablesInputTypeConcentration=="x"),
            tab="Gas Property Inputs: T, h, phi, xi, x", group="x - Mole Fraction"));

        /******************** Protected Variables ********************/

      protected
          SI.MassFlowRate m_flow "Mass flow rate";
          SI.Density d "Density";
          SI.SpecificEnthalpy h "Specific enthalpy";
          SI.AbsolutePressure p "Pressure";
          SI.Temperature T "Temperature";
          SI.MassFraction[gasType.nc-1] xi "Mass fraction";

          Modelica.Blocks.Sources.Constant T_in_(k=TFixed) if not use_temperatureInput;
          Modelica.Blocks.Sources.Constant h_in_(k=hFixed) if not use_specificEnthalpyInput;
          Modelica.Blocks.Sources.Constant[gasType.nc] mixingRatio_in_(k=mixingRatioFixed) if not use_mixingRatioInput;
          Modelica.Blocks.Sources.Constant[gasType.nc] molarMixingRatio_in_(k=molarMixingRatioFixed) if not use_molarMixingRatioInput;
          Modelica.Blocks.Sources.Constant phi_in_(k=phiFixed) if not use_relativeHumidityInput;

          TIL.GasComponents.Boundaries.Internals.GetInputs getInputs(final gasType=gasType)
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}}, rotation=
                    0)));

          replaceable record SummaryClass = Summary;

        record Summary
            extends TIL.Internals.ClassTypes.Record;
          SI.AbsolutePressure p "Pressure at port";
          SI.Temperature T "Temperature at port";
          SI.Temperature T_outflow "Outflowing temperature";
          SI.SpecificEnthalpy h "Specific enthalpy at port";
          TILMedia.Internals.Units.RelativeHumidity phi "Relative humidity at port";
          SI.MassFraction[nc-1] xi
              "Mass fraction of independent gas components at port";
          SI.MassFlowRate m_flow "Mass flow rate at port";
          SI.VolumeFlowRate V_flow "Volume flow rate at port";
          parameter Integer nc "Number of gas components";
        end Summary;

      public
          SummaryClass summary(p=p,
                T = if noEvent(port.m_flow>0) then gas_inStream.T else T,
                T_outflow = T,
                h = if noEvent(port.m_flow>0) then gas_inStream.h else h,
                phi = if not
                            (gasType.condensingIndex>0) then 0 elseif
                            (noEvent(port.m_flow>0) and gasType.condensingIndex>0) then
                  gas_inStream.phi else gas_ph.phi,
                xi = if noEvent(port.m_flow>0) then gas_inStream.xi else xi,
                m_flow = port.m_flow,
                V_flow = if noEvent(port.m_flow>0) then port.m_flow/gas_inStream.d else port.m_flow/d,
                nc = gasType.nc);

        equation
          p = port.p;
          m_flow = port.m_flow;
          port.h_outflow = h;
          port.xi_outflow = xi;

          if (streamVariablesInputTypeConcentration == "xi") then
            xi = getInputs.mixingRatio_in[1:end-1]/sum(getInputs.mixingRatio_in);
            fractionSum = sum(getInputs.mixingRatio_in);
          elseif  (streamVariablesInputTypeConcentration == "phi") and (gasType.nc>1) then
            assert(gasType.condensingIndex>0,"phi can only be set if a vapour-gas mixture is used (if a component can condense)");
            fractionSum = sum(getInputs.mixingRatio_in) - getInputs.mixingRatio_in[max(gasType.condensingIndex,1)];
            gas_pT.phi = getInputs.phi_in;
            //if phi was given use only nc-2 mass fractions and xi_dryGas.
            for i in 1:(gasType.nc-2) loop
              if i<gasType.condensingIndex then
                gas_pT.xi_dryGas[i] = getInputs.mixingRatio_in[i]/fractionSum;
              else
                gas_pT.xi_dryGas[i] = getInputs.mixingRatio_in[i+1]/fractionSum;
              end if;
            end for;
          else
            gas_pT.x = getInputs.molarMixingRatio_in[1:end-1]/fractionSum;
            fractionSum=sum(getInputs.molarMixingRatio_in);
          end if;

          if (streamVariablesInputType=="h") then
            T = gas_ph.T;
            d = gas_ph.d;
            h = getInputs.h_in;
          else
            h = gas_pT.h;
            d = gas_ph.d;
            T = getInputs.T_in;
          end if;

          connect(getInputs.T_in, T_in_.y);
          connect(getInputs.h_in, h_in_.y);
          connect(getInputs.mixingRatio_in, mixingRatio_in_.y);
          connect(getInputs.molarMixingRatio_in, molarMixingRatio_in_.y);
          connect(getInputs.phi_in, phi_in_.y);

          connect(T_in, getInputs.T_in) annotation (Line(points={{-90,-40},{-60,-40},{
                  -60,-10},{-42,-10}},          color={0,0,127}));
          connect(getInputs.h_in, h_in) annotation (Line(points={{-42,-7.2},{-60,-7.2},{
                  -60,-40},{-90,-40}},
                                   color={0,0,127}));
          connect(getInputs.mixingRatio_in, mixingRatio_in) annotation (Line(points={{-42,-1.6},{-60,-1.6},
                  {-60,0},{-90,0}},color={0,0,127}));
          connect(getInputs.molarMixingRatio_in, molarMixingRatio_in) annotation (Line(points={{-42,-4.4},{-60,-4.4},{
                  -60,0},{-90,0}}, color={0,0,127}));
          connect(phi_in, getInputs.phi_in) annotation (Line(points={{-90,0},{-60,0},{
                  -60,1.2},{-42,1.2}},                                                color={0,0,127}));

          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-100},
                    {40,100}}),
                           graphics={ Rectangle(
                  extent={{2,50},{-2,-50}},
                  lineColor={255,153,0},
                  fillColor={255,153,0},
                  fillPattern=FillPattern.Solid)}),
                                  Diagram(graphics));
        end PartialGasBoundary;
      end BaseClasses;

      package Internals
       extends TIL.Internals.ClassTypes.InternalPackage;

        model GetInputs "Get enabled inputs and parameters of disabled inputs"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          parameter TILMedia.GasTypes.BaseGas           gasType;
          Modelica.Blocks.Interfaces.RealInput T_in "Prescribed boundary temperature"
            annotation (Placement(transformation(extent={{-140,-120},{-100,-80}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput m_flow_in
            "Prescribed boundary mass flow rate"
            annotation (Placement(transformation(extent={{-140,52},{-100,92}}, rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput V_flow_in
            "Prescribed boundary volume flow rate"
            annotation (Placement(transformation(extent={{-140,22},{-100,62}}, rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput p_in "Prescribed boundary pressure"
            annotation (Placement(transformation(extent={{-140,80},{-100,120}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput h_in
            "Prescribed boundary specific enthalpy"
            annotation (Placement(transformation(extent={{-140,-92},{-100,-52}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput phi_in
            "Prescribed boundary relative humidity"
            annotation (Placement(transformation(extent={{-140,-8},{-100,32}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput[ gasType.nc] mixingRatio_in
            "Prescribed boundary humidity concentration"
            annotation (Placement(transformation(extent={{-140,-36},{-100,4}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput[ gasType.nc] molarMixingRatio_in
            "Prescribed boundary humidity concentration"
            annotation (Placement(transformation(extent={{-140,-64},{-100,-24}},
                  rotation=0)));
          annotation (Diagram(graphics));
        end GetInputs;
      annotation(classOrder={"BoundaryType","PartialMoistAirBoundary","GetInputs","FlowAndHumidityDimensionSwitch","*"});
      end Internals;
     annotation(classOrder={"*","BaseClasses","Internals","Testers"});
    end Boundaries;

    package Fans "Fans"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model SimpleFan "Simple fan model"
       extends TIL.GasComponents.Fans.BaseClasses.PartialFan(orientation="symmetric",
            summary(P_loss = P_drive-P_hyd), dp(final start=100));

        SI.Power P_drive "Drive power";

      /********************** Boundary conditions ***********************/

        parameter TIL.Internals.PresetVariableType presetVariableType = "V_flow"
          "Specifies which variable is preset"
          annotation(Dialog(group="General Settings"));

        parameter Boolean use_dpInput=false "= true, if dp defined by input"
          annotation(Dialog(enable=(presetVariableType=="dp"), group="Pressure Increase"));
        parameter SI.Pressure dpFixed = 0.1e5 "Fixed value for pressure increase"
          annotation(Dialog(enable=(not use_dpInput and presetVariableType=="dp"),group="Pressure Increase"));
        parameter Boolean use_massFlowRateInput=false
          "= true, if m_flow defined by input"
          annotation(Dialog(enable=(presetVariableType=="m_flow"), group="Mass Flow Rate"));
        parameter SI.MassFlowRate m_flowFixed=0.5
          "Fixed value for gas mass flow rate"
          annotation(Dialog(enable=(not use_massFlowRateInput and presetVariableType=="m_flow"),group="Mass Flow Rate"));
        parameter Boolean use_volumeFlowRateInput=false
          "= true, if V_flow defined by input"
          annotation(Dialog(enable=(presetVariableType=="V_flow"), group="Volume Flow Rate"));
        parameter SI.VolumeFlowRate V_flowFixed=0.5e-3
          "Fixed value for gas volume flow rate"
          annotation(Dialog(enable=(not use_volumeFlowRateInput and presetVariableType=="V_flow"),group="Volume Flow Rate"));
        parameter Boolean isenthalpicProcess=false "= true, if h_out = h_in"
          annotation(Dialog(tab="Advanced",group="Energy balance"));

      /*********************** Inputs *******************************/

        Modelica.Blocks.Interfaces.RealInput dp_in if
          use_dpInput "Prescribed pressure increase [Pa]"
          annotation (Placement(transformation(extent={{-100,50},{-80,70}}, rotation=
                  0), iconTransformation(extent={{-110,50},{-90,70}})));
        Modelica.Blocks.Interfaces.RealInput m_flow_in if
                                                        use_massFlowRateInput
          "Prescribed mass flow rate [kg/s]"
          annotation (Placement(transformation(extent={{-100,-70},{-80,-50}},
                rotation=0), iconTransformation(extent={{-110,-70},{-90,-50}})));
        Modelica.Blocks.Interfaces.RealInput V_flow_in if use_volumeFlowRateInput
          "Prescribed volume flow rate [m^3/s]"
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}}, rotation=
                 0), iconTransformation(extent={{-110,-10},{-90,10}})));

    protected
        Modelica.Blocks.Sources.Constant dp_in_(k=0) if not use_dpInput;
        Modelica.Blocks.Sources.Constant m_flow_in_(k=0) if not use_massFlowRateInput;
        Modelica.Blocks.Sources.Constant V_flow_in_(k=0) if not use_volumeFlowRateInput;

      /************************* Additional parameters ***************/

    public
        parameter SI.Efficiency eta=0.4
          "Fan efficiency (used to calculate Shaft Power, which is entirely added to Fluid's Energy Balance)"
          annotation(Dialog(group="General Settings"));
        parameter SI.Efficiency etaDrive=1.0
          "Drive efficiency (used to calculate Drive Power; does not affect Fluid's Energy Balance)"
          annotation(Dialog(enable=includeDrive, group="General Settings"));
    protected
        TIL.Internals.GetInputsHydraulic getInputs
                                      annotation (Placement(transformation(extent={{
                  -56,-10},{-36,10}}, rotation=0)));

      equation
        volumeFlowRate = portA.m_flow / gas.d;

      //____________________ Boundary equations _________________

        if presetVariableType == "dp" then
          if use_dpInput then
            dp = getInputs.dp_in;
          else
            dp = dpFixed;
          end if;
        elseif presetVariableType == "m_flow" then
          if use_massFlowRateInput then
            portA.m_flow = getInputs.m_flow_in;
          else
            portA.m_flow = m_flowFixed;
          end if;
        else
          if use_volumeFlowRateInput then
            volumeFlowRate = getInputs.V_flow_in;
          else
            volumeFlowRate = V_flowFixed;
          end if;
        end if;

      //____________________ Calculate Power _____________________

        P_hyd = dp*volumeFlowRate;
        P_shaft = 1/eta*P_hyd;
        P_drive = 1/eta*1/etaDrive*P_hyd;

      //____________________ Balance equations ___________________

      // Energy balance
        if isenthalpicProcess then
          portB.h_outflow = inStream(portA.h_outflow);
        else
          portB.h_outflow = inStream(portA.h_outflow) + P_hyd/eta/portA.m_flow;
        end if;
        portA.h_outflow = inStream(portB.h_outflow);

      // Mass and Momentum balance see partial class

      //_____________________ Connections ________________________
        connect(dp_in_.y, getInputs.dp_in);
        connect(V_flow_in_.y, getInputs.V_flow_in);
        connect(m_flow_in_.y, getInputs.m_flow_in);
        connect(dp_in, getInputs.dp_in) annotation (Line(points={{-90,60},{-76,60},{
                -76,6},{-58,6}}, color={0,0,127}));
        connect(V_flow_in, getInputs.V_flow_in)
          annotation (Line(points={{-90,0},{-58,0}}, color={0,0,127}));
        connect(m_flow_in, getInputs.m_flow_in) annotation (Line(points={{-90,-60},{
                -76,-60},{-76,-6},{-58,-6}}, color={0,0,127}));

      annotation (         Icon(
            coordinateSystem(preserveAspectRatio=true, extent={{-80,-80},{80,80}}),
              Polygon(
                points={{-100,10},{-80,0},{-100,-10},{-100,10}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid),
            graphics),
            Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>differential states:</td><td>-</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure increase</td>
        </tr>
        </table>
        <p>
        The Simple Fan Model defines a pressure increase, a mass flow rate or a volume flow rate. 
        One of the variables can be a fixed value or set by a changing input from outside.
        Also a fan efficiency is needed to calculate the shaft power, which is entirely added to fluid's energy balance.
        The drive efficiency is used to calculate the drive power, which does not affect fluid's energy balance.
        </p>
        <hr>
        </html>"));
      end SimpleFan;

      package BaseClasses
      import TIL;
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialFan

        /*********************** SIM ***********************************/

          parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
            "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
            choice=sim.gasType1 "Gas 1 as defined in SIM",
            choice=sim.gasType2 "Gas 2 as defined in SIM",
            choice=sim.gasType3 "Gas 3 as defined in SIM"));
      protected
          outer SystemInformationManager sim "System information manager";

        /******************** Connectors *****************************/

      public
          TIL.Connectors.GasPort portA(m_flow(final start = m_flowStart),
            final gasType = gasType) "Fluid inlet Port"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}}, rotation=0)));

          TIL.Connectors.GasPort portB(m_flow(final start = -m_flowStart),
            final gasType = gasType) "Fluid outlet Port"
            annotation (Placement(transformation(extent={{-10,70},{10,90}}, rotation=0)));

        /****************** Gas object *************************/

          parameter TIL.Internals.gasPressureOrientation orientation= "A"
            "Pressure orientation used to calculate gas properties and volume flow rate"
            annotation(Dialog(tab="Advanced", group="Gas"));
      protected
          TILMedia.Gas_ph   gas(p=p,
            h=inStream(portA.h_outflow),
            xi=inStream(portA.xi_outflow),
            final gasType = gasType,
            computeTransportProperties=false) "Gas in fan"
            annotation (Placement(transformation(extent={{-10,-10},{10,10}}, rotation=0)));
        /****************** Start Values ********************/

         parameter Modelica.SIunits.MassFlowRate m_flowStart = 1e-3
            "Mass flow rate at start" annotation(Dialog(tab="Start Values"));
        /****************** Additional variables **************/
          SI.Pressure p "pressure used for gas property calculation";
      public
          SI.Pressure dp "pressure increase";
          SI.VolumeFlowRate volumeFlowRate;
          SI.Power P_hyd "Hydraulic power";
          SI.Power P_shaft "Shaft power";

          /*******************Summary**********************/

          parameter Boolean includeDefaultSummary = true
            "Include summary record in model results"
         annotation(Dialog(tab="Advanced", group="Summary"));

      protected
          record Summary
            extends TIL.Internals.ClassTypes.Record;

            SI.Pressure p_A "Pressure at port A";
            SI.Pressure p_B "Pressure at port B";
            SI.Temperature T "Temperature";
            SI.Temp_C T_degC "Temperature";
            SI.SpecificEnthalpy h "Specific enthalpy";
            SI.Density d "Density";
            SI.Pressure dp "Total pressure increase";
            SI.MassFlowRate m_flow_A "Mass flow rate at port A";
            SI.MassFlowRate m_flow_B "Mass flow rate at port B";

            SI.VolumeFlowRate V_flow "Volume flow rate";
            SI.Power P_shaft "Shaft Power";
            SI.Power P_loss "Total loss power";

          end Summary;

          replaceable record SummaryClass = Summary;

      public
          SummaryClass summary(
            p_A = portA.p,
            p_B = portB.p,
            T = gas.T,
            T_degC = gas.T - 273.15,
            h = gas.h,
            d = gas.d,
            dp = portB.p - portA.p,
            m_flow_A = portA.m_flow,
            m_flow_B = portB.m_flow,
            V_flow = volumeFlowRate,
            P_shaft = P_shaft) if includeDefaultSummary
            annotation (Placement(transformation(extent={{40,-80},{60,-60}}, rotation=0)));

        equation
          if orientation =="A" then
            p=portA.p;
          elseif orientation == "B" then
            p=portB.p;
          else
            p=(portA.p + portB.p)/2;
          end if;

        // Momentum balance
          dp = portB.p - portA.p;

        // Mass balance
           portA.m_flow + portB.m_flow = 0.0;
        // Component mass balance
           portB.xi_outflow = inStream(portA.xi_outflow);
           portA.xi_outflow = inStream(portB.xi_outflow);

          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-80,
                    -80},{80,80}})), Icon(coordinateSystem(preserveAspectRatio=true,
                  extent={{-80,-80},{80,80}}), graphics={
                        Bitmap(
                  extent={{-80,-80},{80,80}},
                  imageSource=
                      "iVBORw0KGgoAAAANSUhEUgAAAKAAAACgCAIAAAAErfB6AAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAARYElEQVR42u1d3XmruhL19nfe4VYAHZgOoAPcAewKcAdOB/hUYHYFdiqAVGBSgUkFOBX4PrDDmYyEEGIkwPF8ebhn38QGLc3f0szo1331IPJellVVlWW5Wq2KolitVlVVVVXV+4eu67quu1qtPM+zbdvzPNd1N573GMvya7kAvxVFWZZFUbS40ooHxA+CJ8CGQG3F8FcHX7IwsO9L+MmyLI5j27bnsGK2bcdxnGXZIpZu1hr8ej5nWXY+n+X/xHEc13Ubb9qoXe+fQIddVdXHx4f812232ziOw+32aaIHyEdVHQ6HLMtut5v4Ny3L8jwvCIImMvKIIqPyK14riqIsy8/PTxmd3u12jus+TbTo53w+9+qcZVlhGKZperlc7kbkcrmkaRqGoWVZvX76fD7Pakln5GVd4fZ3HCdJkjzP75NKnudJkjiOI8675uOhFwDtarUKw/A+MwnDsDe9ngPMc4e2kePxODeAj8ejzJNPDvM031oURZevtSwrSZLT6QT/sa7ruQFc1zV8wtPpFEVRl5MOgqAoip8CcBzHXdDu9/sGyzRN23/fbDb3Wcpms2kfMk3TBvX9ft8FcxzHDw7w+XzmkhUQ2kZ830drN0Pp2oUCmG3bNhxmm/umbQcbgKBlrZ+xdEghfRL4kQbmLnrkoQDuUtwwDK/Xqzh+cRznPmOB+RI3Erxer9x425gqa/+C3W7HTWoFGW0URe1vJkkyZ4CTJGkfNYoiQfbMTZ13u92CAa6qissdJkkijoqh9zqdTnMGGEb7lmWJo264G+ChZFVVywOYa5bFittudsklm4nA7SjzdqwqazXXWj70cDiwWzWKIpl0Fm7zGRJYYkpLxqHUdQ19UCuHw2EZALNprmVZ8lRUb9gyZ0pLPiQ8Ho9sHqUjUdaeCzmOI5/nXK/XmRNYvZQWNy/oyrJYc02eQVF+FhtS+b4/CKRFEFgylJb85oCUjo6wSyO6grShSxZBYIn3pe/7Q/+cdcmEGOtCVwGepRBYQymtoVuEFmMt6KoFRwsisHTEhuz5IwnGc0EXWSoF874ISksB4ykBZmPmMYnNggisMZTWUIxHxtWU+e4YdCGBtVqt7gsU+PxjasdYjMfkx2Rc1UhSYnEE1nhKaxDGyjyXIs88PmZeOoGlO0hkz5LV+GqVMyJ0ijA+IEIEljwZNCshfwuUH9u2rRBUjw2bFfL6hyGwCCktGeZHLagedXrvOA4JXQxfY7/fLxdgaFdJtn5d14ivHlojoO56LcsiIZuWS2DpoLS4n4nOnQY54wHNZ/+zbdgNdjweuwpgB0mWZb9//25NgkxPvqRIthG7rkvyIu2ntf2JOpaoccZ1X1ve4OYzxGkQMk36CCzuuTq3QEzTl2papUHsh4pxpnK9ugms3mZAHXE7FaXV64wlDbUUwCgvImzx00dgIXdosvfJzFrZti2D3T+9L/87jm9ZBjmagG5IBbQNvf16Qx0wNDmsLyyK4u3trf3fhG44DMPX19f2BamWKwiCJEn+/fff5j9vt9vvOD4CaFR8MApSaI0zShxp1QhuF27qBW0pbfKt79yTNdS9PW09AKPdR9t/rZXAggvBfWz07Ut5L2SogyBQBzj7rv7kZwD6CCyUW3dZHRiF0ebf5JRWl3FqkihFgFF3NjlF3GtFSba5wEhCBo02gIeUFrliIAvhuq4AxHWXb/6TZZBz2O/3LukImdvt1kYiq+7eQ+UxOfD9u34N8uq0s/Lg67y+vt7keQk5LgVuoKqq/nSHWp0Av7y8wHyO20NGGOV6pLMh4YIKgliY/hEyaM3WgUEA+Vy+3W4H/QsESwpgpL673Y58yhxMkALq4YBwQQUaDL+XFmD04YNmucmIbdtQ5URK3Ot9LcvS0WGgtQILOldB5A9dNfkxpSZKCwaScA27PHE/Manj/A7RTFp3jyA8RsE2+WPoPiVDVR9c8rIn99WkvrorsORh0wowYZWWjBJzc2JORY6mUyMzBNYYgMnzQEhpaapUQadMbE1PT82GjvIo3RVY0P73MoWS3nqeb8p+BVvvsWbPlqHxdDWMT4U+frPZkH8FzJHcSce/uq4LbRV5LN18BXQEGRNLfwP49XyGq0N4wNKVwwSLHZWvwHhomlIPYbrdbq9oG3WVbWiaj2GgAgsmP72Vb1pN9F1PlZY4a0DFHusu42lAfZtx3o+twZ7nwdU3oMTIEawhe9X1N5oc8FbPJHyYCPQScNBJ67i6Bb2mDjfMggWhXJshh6cCuPctIMC0RwImARZQ32uTS4/uP3j4CIt9zc/PT8N24i/Ab0UB968mgFEONpNrcnSLbdviTIYc4Nvt9valxGtu7KNJt35UgtSlxJrirCAIuNHc2tjSV1X1/v6u20jMPxt+f38nP5oUbCNzAOsmsOYsBigtEcBv343G0u3zoDoN+Ata95wZKw3/s4F1jfI/TeQDqsDSlGSzqdF8AIavTF6lxSVVGlgxwJrS359GYPWuviYlZssIMcAGHPCPCq8MMx4Qvsk0+AnwSielhQF+/06s6PBDZVnCO1tNZsC9rk4TPdmrXpooLQTfe1niraTjMEtrmf+ca7JMNnNw36goijXcR+JLNUkc8I8isMRKrMlKo1OHte4Cl8kJLEGmZNI+G6O0EIhr3REWDK+MEViwTkOwiPDdIdNkjNLSkSzBFS6KYt3FAT2MfZZUU2NHW7qtNNZgTcQ3ZG3MEFjibKHXuhjjxhGlpds9fQOYXMPgDjVJYEnS0ZMU2CJKi1yJUUfdWuvLTEVgSdLRkm3ES2Q8/jPRWj99KgJLspTO2EmDAGBNpDRfaAuDzZQEj2k6MsxymCkOR1Na1mbss+/7hiuwYDbCVWJURWry2VCVllYrbQhg8/xGbyANATZ/fGmA0uIATKhkkxNYvRUUBs7QpqW0OAATUnfIAJqvwIKYvb29sa82bYmn67pap7RoN9GTn/CL59zMoQTfTLKkC2B9M7BI/BwqwZ/k8dAsrSUBjAisqY4I4Qr++fMHWuk5lBChUnVNSqwd4AkLdLbbLVzB9jKv8/kMK0ymfULtAKPTJfIIa9oTfsjsHw6HRonhXLhpW6R0FEujE5Q1eXyLKrAm1I+yLGEs/fn5ud1u4ziG+ZvneZra/YZq8MfHB/mTuK77bRORzHIivztoEAV4Op2SJFE4vd9sNkmSnE4nw5Qq+Z1RcLBSEATf7BUJHlpHJXeNEkrTFF0SNkZ830/T1MwNe+RDs+E6vLy8fAN4/Px5w7cQHo9HrUlOGIa6b8okXzGY/b+8vBCXzZq5pv16vSZJ0ntrjmVZ/pcgo73ZbNr/S+ZzkiTRt1lpb17FARdy7COPrnRPZ8zzXKyyjuNEUXQ6nRAeYkVpnHcUReJjpTAMdYxaIpzciY5oy7JcoavtRk72hdpAuxZ5ngu8rOM4SZIIdiea6SiYwXm5XJIkESDt+z75q1EZUTjDeNXOqoS5xJhATtOEZDG0URT1LjdaQcmtnOe54HI8WpippmfDFKa5ixYPuBsTSENTQzKmVgCt4zhpmsqkNNfrletlLcuScat1Xadp2qXQVDDDnTTGtcHliuP4L8AthzdS8wiDhcvl0gWt7/vyH17XtSAn3mw28lnv8XgUPNLI2IUqOEXU7F+AEUmm9qxUFVjX67XLMA5VFxbdKIrQhw/CWGxUoihSjrRJqrQQBM2laF9jo4GosRMwYVe28/v9nmtOFSwhi25LI7D/PnQ7dsFsWZZyEAM/cDwEKzQQHBKWapH6SAIrz3Oun9tsNgpO7nK5CFDkYq+gNHmec+2/4zgKzzye0oIJZDve/y/A6JakkRZmkKW6Xq/c1NZxHDVHzt6Jzuooi7HyjfXH45G7NcMwHLoOI30cuknpG8DIDQ/dgMoxQpqmrE1uDJ2aF4dPIrbA3PhLbUvVdc11LpZlDTJmY6JUlAq2t5Lyb4EeGqkrEFjX65XrxoZufAGb0etfuRgrJ3hdpsj3fck3GkNpwb+Fd0f/BzA8Gx8aqQ8lsLiKq+a62sVVhoq7LZQ3GTeYkFRlqIVDHSX80iYDxgCjKajyDmkQgVXXNXebK9vkxiyz22WQbUTxZ/Miyql8Y7G5xqn3HdUoLZQgwQtnv9+xA0TeSssblsvlwu5utQhWsF0sy1KwBHmes7tEBhL5SL6xUuKXVaO0IAQrwb1JapdySIYGbPgzkvrmQjLGunLtvNp24ZLDQ1dJ3lEKLuUQ3VooYyIkCSzWz43xuF12nrzkiEqVWbvVFR8oUFroBAndYIhvPoOxtEwg15ue13XNRstj1ovrccdsF/lAaYxXZnek7/vcRRhKGcHlhfEzzdV24qfh5iHKhVqCzIq8Uq7LSMjnPDKhHDeLG0Rp9V5tN+pySrE94bJFanpW1zWKI1rFJb97GFk/LkuVJInalmLjBhbjQcc2gy+nHHS9rCAiYNHtDSAH2eQxq0yyt5QtNuuSWYwl41aV62UHXRDdRWBx2XwFMGhPIEZ6ZcJzhd71kcw8FS+Ilr/ivSsrR47BcRzC8zgztdbyBJzyaSbau9C1y3BH6le8s6wWV4nFD4F8g3xgIj5RN9x2wF1WknoEpANsrNNLaSH1hexVP8AySiw2I2h/yWRcAmjH18TQSlc8Lw8z9G7c5RWf30iqrwjgXiXuDQTQFhO89ul06lov8+52vGNuYBaE9+hoj2sgxZSWpPqKAL4zs8GgmZUM5eEmYJ9SXLCofOBvWLoO/AWln+Jl6U1BkXkXqG8PwEiJoZmVTMbRVm3jo9PpJGhQWAq0kjA3S9cqNKI7BIreRSKhpROobw/Ad6Z9u7WW8hVi8Dcty4qiSNALtERo5WFmX19cncjVIqQz3Nx3AMColKdJeAYR4sieGG77mco3S/Y8ipML1g+yyVVbmqMI8J0Z8pwkydAjLS4TZKZxb9pIW9zjJHP2hSJZtJKwckMd4DszAQ/6BpmnRDF9a6y00sjzkaZvkV0BmZweIooidvbgSB1gwQAYSZAad9L2dt5/pMAOVUk+Dp319hKTigDfO2apDCoMmxVTMa0MWgpuTIrKNggAvvNGlZq55eqHCxuvSRrn5mfAIDT28vkffsuVGWEXmQVCJPchP6jeQ+GY6CkjD53Ymg0yE31nxgGYn4T10wRR9E3Tvl6Aq6pCzpikmf8prKBzSdu22YoceoC5WdOEh/CPKmz1rmReRAAwmvpANeDpKZDTRsvbzGMwB/Cdd0/dE2NN6MpQkvQAc9mPJ8bk6MpzGvQA33n3lTwxJkRXIWwmBviJ8ZzRpQGYi7GmC+p/TsxMgi4ZwFyMn/mxWr5LiC4lwFyMuxrontIykWw5KSG6xABz42rllqSHF27f8MiYWTvA3Px4TGftA4dU7EHvmHzXHMBcnmsmjSczMcvc5hdlrmoCgBu+mi0QoO3DX6Jw+yVt21bjmacEuDl34l7baqavd4aKy60u9TxP4YxoFgBzawR+pip3NToPPb2fI8Bd5nrk1MKlSNd8Q61m2TTAgrrMkTPuZm6TuROZdORCswBYoMpjxsvOFlpuuasxxZ0G4K5E+WFgFkCrKc2dI8BNT1tXyW3T1bI439xcNdEFbRAEvV1iDwVw238suNxW3CQ/HxGMJ2i6s8X9u48MsAzMTfvhDNns5oI0Qa/z5NDOBWAZmNvL6ybPnvM8FzeFzgfaeQHchtm97TCWZYVhmKapMbW+XC5pmoZh2HtPaRAEhoPk3p9f9/l143xU1eFwyLLsdrv1gu15XhAEnue5rstlRhWkLMuqqsqyLIqiLMvPz0/x79u2HcfxbrdzhEZoEpkjwK28ns9Zlgm6k7mW3P0Syfa4ZkxF9SUfHx/yX7fdbuM4Djs4nFnIfQk/WZbFccwlScxLo6/z8bLLM9ECeSv+E/NtnI34i2qaXRjACOwSCPnne0D8xXZCLxhgJO9lebvdGs2GbrX3D5HDDoLAtu0NUbw2ufwfyd5lDiDJav8AAAAASUVORK5CYII=",
                  fileName="modelica://TIL/Images/FanUni.png")}));
        end PartialFan;
      end BaseClasses;

      package Internals
        import TIL;
        extends TIL.Internals.ClassTypes.InternalPackage;

        function calcCoefficients
         input Real V_flow_1, dp_1, V_flow_2, deltaV_flow;
         output TIL.GasComponents.Fans.Internals.Coefficients coef;

      protected
          Real den;
          Real V_flow_max;
          Real V_flow_3;

        algorithm
          if deltaV_flow > 0 then
              V_flow_3  := V_flow_2 + deltaV_flow;
              den := (V_flow_3-V_flow_1)*(V_flow_2-V_flow_1)*(V_flow_2-V_flow_1);
              coef.c2  := (dp_1*(V_flow_2-V_flow_3))/den;
              coef.c1  := (2*V_flow_1*(V_flow_3-V_flow_1)*(dp_1)+dp_1*(V_flow_1*V_flow_1-V_flow_2*V_flow_2))/den;
              coef.dp_0  := (V_flow_1*(V_flow_1*(V_flow_2*dp_1)-2*V_flow_3*V_flow_2*dp_1) + dp_1*V_flow_3*V_flow_2*V_flow_2)/den;

              V_flow_max := -coef.c1/coef.c2/2;
              coef.V_flow_transition := (V_flow_1 + V_flow_max)/2;
          else
              V_flow_3  := V_flow_2;
              den := 0;
              coef.c2  := 0;
              coef.c1  := dp_1/(V_flow_1-V_flow_2);
              coef.dp_0  := -coef.c1*V_flow_2;

              V_flow_max := V_flow_1;
              coef.V_flow_transition := V_flow_1;
          end if;

        end calcCoefficients;

        record Coefficients
          Real dp_0, c1, c2;
          Real V_flow_transition;
        end Coefficients;

        function semiSquareFunction
         input Real V_flow;
         input TIL.GasComponents.Fans.Internals.Coefficients coef;
         output Real dp;

      protected
          Real dp_transition, ddpdVflow_transition;

        algorithm
          if coef.c2 <> 0 then
              dp_transition := coef.V_flow_transition*(coef.c2*coef.V_flow_transition + coef.c1) + coef.dp_0;
              ddpdVflow_transition := 2*coef.c2*coef.V_flow_transition + coef.c1;

              if V_flow < coef.V_flow_transition then
                dp := dp_transition + (V_flow - coef.V_flow_transition)*ddpdVflow_transition;
              else
                dp := V_flow*(coef.c2*V_flow + coef.c1) + coef.dp_0;
              end if;
          else
              dp_transition := 0;
              ddpdVflow_transition := 0;

              dp := coef.c1*V_flow + coef.dp_0;
          end if;

          annotation(inverse(V_flow = semiSquareFunction_inverse(dp,coef)));
        end semiSquareFunction;

        function semiSquareFunction_inverse
         input Real dp;
         input TIL.GasComponents.Fans.Internals.Coefficients coef;
         output Real V_flow;
      protected
          Real dp_transition, ddpdVflow_transition;

        algorithm
          if coef.c2 <> 0 then
              dp_transition := coef.V_flow_transition*(coef.c2*coef.V_flow_transition + coef.c1) + coef.dp_0;
              ddpdVflow_transition := 2*coef.c2*coef.V_flow_transition + coef.c1;

              if dp > dp_transition then
                //dp := dp_transition + (V_flow - coef.V_flow_transition)*ddpdVflow_transition;
                V_flow := (dp-dp_transition)/ddpdVflow_transition + coef.V_flow_transition;
              else
                //dp := V_flow*(coef.c2*V_flow + coef.c1) + coef.dp_0;
                // 0 = V_flow^2 + coef.c1/coef.c2*V_flow + (coef.dp_0 - dp)/coef.c2;
                V_flow := -coef.c1/coef.c2/2 + sqrt( (coef.c1/coef.c2/2)^2 - (coef.dp_0-dp)/coef.c2);
              end if;
          else
              dp_transition := 0;
              ddpdVflow_transition := 0;
              //dp := coef.c1*V_flow + coef.dp_0;
              V_flow :=(dp - coef.dp_0)/coef.c1;
          end if;

        end semiSquareFunction_inverse;
      end Internals;
    annotation (classOrder={"*","BaseClasses","Internals","Testers"});
    end Fans;

    package HydraulicResistors
    extends Internals.ClassTypes.ComponentPackage;

      model HydraulicResistor "Hydraulic resistor"

      /*********************** SIM ***********************************/

        parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
          "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.gasType1 "Gas 1 as defined in SIM",
          choice=sim.gasType2 "Gas 2 as defined in SIM",
          choice=sim.gasType3 "Gas 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";

      /******************** Connectors *****************************/

    public
        Connectors.GasPort portA(
          p(final start=pStart),
          h_outflow(final start=hStart),
          xi_outflow(final start=xiStart),
          m_flow(final start=m_flowStart),
          final gasType = gasType)
          annotation (Placement(transformation(extent={{-70,-10},{-50,10}}, rotation=
                  0), iconTransformation(extent={{-70,-10},{-50,10}})));
        Connectors.GasPort portB(
          p(final start=pStart),
          h_outflow(final start=hStart),
          xi_outflow(final start=xiStart),
          final gasType = gasType)
          annotation (Placement(transformation(extent={{50,-10},{70,10}}, rotation=0),
              iconTransformation(extent={{50,-10},{70,10}})));

       /****************** General parameters *******************/

        parameter String inputChoice = "zeta" "|Input|" annotation(choices(choice = "zeta", choice = "dp"));
        parameter Real zeta_fixed = 1 "pressure loss coefficient"
                                        annotation(Dialog(group="Input", enable = inputChoice == "zeta"));
        parameter Modelica.SIunits.Pressure dp_nominal = 1 "nominal pressure drop"
                                    annotation(Dialog(group="Input", enable = inputChoice == "dp"));
        parameter Modelica.SIunits.VolumeFlowRate Vdot_nominal = 1
          "nominal volume flow rate"     annotation(Dialog(group="Input", enable = inputChoice == "dp"));

        parameter Modelica.SIunits.Diameter hydraulicDiameter = 0.02
          "represented hydraulic diameter"   annotation(Dialog(group="Geometry", enable = inputChoice == "zeta"));

        output Modelica.SIunits.Pressure pressureDrop "calculated pressure drop";

        parameter Modelica.SIunits.Pressure p_nominal = 1.013e5  annotation(Dialog(group="Nominal state", enable = inputChoice == "dp"));
        parameter Modelica.SIunits.Temperature T_nominal = 298.15  annotation(Dialog(group="Nominal state", enable = inputChoice == "dp"));
        //parameter Modelica.SIunits.MassFraction xi_nominal = 0.001  annotation(Dialog(group="Nominal state", enable = inputChoice == "dp"));
        parameter Real[gasType.nc] mixingRatio_nominal = gasType.defaultMixingRatio
          "Initial value for mixing ratio" annotation(Dialog(group="Nominal state", enable = inputChoice == "dp"));

        parameter Modelica.SIunits.Pressure dpSmooth=10
          "below this value, root function is approximated linearly" annotation(Dialog(tab="Advanced",group="Smoothing Function"));

        final parameter Boolean generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal  annotation(Evaluate=true);

       /****************** Start values *******************/

        parameter Modelica.SIunits.Pressure pStart = p_nominal annotation(Dialog(tab="Start Values"));
        parameter Modelica.SIunits.SpecificEnthalpy hStart = TILMedia.GasFunctions.specificEnthalpy_pTxi(gasType, p_nominal, T_nominal, mixingRatio_nominal[1:end-1]/sum(mixingRatio_nominal)) annotation(Dialog(tab="Start Values"));
        parameter Modelica.SIunits.MassFraction xiStart[gasType.nc - 1] = mixingRatio_nominal[1:end-1]/sum(mixingRatio_nominal) annotation(Dialog(tab="Start Values"));
        parameter Modelica.SIunits.MassFlowRate m_flowStart = 0.01 annotation(Dialog(tab="Start Values"));
    protected
        TILMedia.Gas_ph gasA(
          p=portA.p, h=inStream(portA.h_outflow),
          xi = inStream(portA.xi_outflow),
          final gasType = gasType,
          computeTransportProperties=false)
          annotation (Placement(transformation(extent={{-100,20},{-80,40}}, rotation=0)));
        TILMedia.Gas_ph gasB(
          p=portB.p,
          h=inStream(portB.h_outflow),
          xi = inStream(portB.xi_outflow),
          final gasType = gasType,
          computeTransportProperties=false)
          annotation (Placement(transformation(extent={{80,20},{100,40}}, rotation=0)));
        Modelica.SIunits.Area A;
        Modelica.SIunits.Velocity w;
        Modelica.SIunits.Density d_in;
        Modelica.SIunits.Density density_nominal = TILMedia.GasFunctions.density_pTxi(gasType, p_nominal, T_nominal, mixingRatio_nominal[1:end-1]/sum(mixingRatio_nominal));

    public
        Modelica.SIunits.VolumeFlowRate Vdot;

      equation
        A=hydraulicDiameter*hydraulicDiameter*Modelica.Constants.pi/4;
        Vdot=portA.m_flow/d_in;
        w=Vdot/A;

        portB.h_outflow = inStream(portA.h_outflow);
        portA.h_outflow = inStream(portB.h_outflow);

        portB.xi_outflow = inStream(portA.xi_outflow);
        portA.xi_outflow = inStream(portB.xi_outflow);

        portA.m_flow + portB.m_flow = 0;

        pressureDrop = portA.p - portB.p;

        if ((generateEventsAtFlowReversal and portA.p > portB.p)
          or (not generateEventsAtFlowReversal and noEvent(portA.p > portB.p))) then
          d_in = gasA.d;
        else
          d_in = gasB.d;
        end if;
        if inputChoice == "zeta" then
          Vdot = A* sqrt(1/(zeta_fixed * d_in/2))*TIL.Utilities.Numerics.squareRootFunction(pressureDrop, dpSmooth);
        else
          Vdot = sqrt(1/(dp_nominal * d_in/density_nominal/Vdot_nominal/Vdot_nominal))*TIL.Utilities.Numerics.squareRootFunction(pressureDrop, dpSmooth);
        end if;

      //    preferedView="info",

      /*      <p>
      HydraulicResistor is a simple pressure drop model.
      </p>
      <p>
      For a given dp:
      <br>&Delta;p = &Delta;p_0 * &rho;/&rho;_0 * (Vdot/Vdot_0)        &sup2;
      <br>Vdot =         &plusmn; sqrt(|&Delta;p|/&Delta;p_0 * &rho;_0/&rho; Vdot_0&sup2;)
      </p>
      <p>
      For a given zeta:
      <br>&Delta;p = &zeta; * &rho;/2 * w&sup2;
      <br>Vdot = A * w
      <br>Vdot = &plusmn; A * sqrt(|&Delta;p|*2 / (&Delta;p * &zeta;))
      </p>*/
        annotation (
          Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>differential states:</td><td>-</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure drop</td>
        </tr>
        </table>
      <p>
      HydraulicResistor is a quadratic pressure drop model.
      It's possible to enter a zeta value or a nominal pressure drop at a nominal volume flow rate.
      In order to avoid a zero slope in the origin, which generally leads to numerical problems, the quadratic function is modified near the origin.
      A 3rd order polynom with smooth links to the quadratic function and an inflection point at the origin is used for.
      </p>
      </html>"),
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-60,-20},{60,20}},
              initialScale=0.1), graphics={Bitmap(extent={{-60,-20},{60,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAHgAAAAoCAIAAAC6iKlyAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAlBJREFUeNrsmuGRAUEQhbnynwxsBmTgREAGiIAMCEEGZEAGiAARWBFwEey92qlqc7MzU3dX3Pbxvh9bs2N2a71529M9VCqEEEK0UrVPNpsNFbkj3W7XL3SWZVTnni6u3uR9oxx/g16h0zQ9HA7PGaNVhY7hcIjjcrl8jtChVOjr9ZokifF1o9FgjH4UMPJHznq9Zuh4ILDz+XxGo9PpbLdbOvpRdkboaLVaaO92O0QP7zAsle85Jo7j2G63qzloqA7umQ7g4sFgsFgszFONx2PvMCmvptMpxhe/DqbqcrmU+EVUC73f7/Ekp9MJGtXrdbSbzWZcaON90Ov1HNExZxTaD2SCXtI2D7ZarSJCA0wJTu3ZMpME8GZQaBcY2Wy5OFKK9CGhi2rGr311ofHiO4ECp+bZitFWpAzFFgkpGoTWlXXM5/PZbGb3TCYTSUVCVyHx8PYj95D8hHsdX7I6qbyFfr8vcxBJuuP9SBYp9A14Wfxri4Ugiwbql3+9x6RFaJR/kLIotO3xiKlDGyamoW63pPQiJfSpydVwtJdEWQxDybKqxVCF0CarQ/IbGoDisJjG2ekd7uC9J9M7t0iJl3Cimj3MFtq5HMYXO9uFzEsLbUptb+3njQNiXuenZAyA39GJo2Tfekrwmobc2axX8e1QJMvH49GMd1ZFBAdci09Ho5EjvdLt7FKmXdz3TaQOtHfvEN9hXnvrA52lF7q6HB3abv4RKAJh6jQHL4fUhHqoVZ6IJIcFy0tDoSk0hSa/gH9yfKS4/JMjIYQQcuNTgAEADEkRuzoXa8wAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/HydraulicResistor.png")}));
      end HydraulicResistor;
     annotation(classOrder={"*","BaseClasses","Internals","Testers"});
    end HydraulicResistors;

    package JunctionElements "JunctionElements"
      extends TIL.Internals.ClassTypes.ComponentPackage;

      model VolumeJunction "Volume junction"

        /*********************** SIM ***********************************/

        parameter TILMedia.GasTypes.BaseGas gasType=sim.gasType1 "Gas type"
          annotation (Dialog(tab="SIM", group="SIM"), choices(choice=sim.gasType1
              "Gas 1 as defined in SIM", choice=sim.gasType2
              "Gas 2 as defined in SIM",
          choice=sim.gasType3 "Gas 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";
        parameter Boolean generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal
          annotation (Evaluate=true);
        /******************** Connectors *****************************/
    public
        TIL.Connectors.GasPort portA(m_flow(final start=m_flowStart), final gasType=
              gasType) "Fluid port A" annotation (Placement(transformation(extent={{-50,
                  -10},{-30,10}}, rotation=0)));
        TIL.Connectors.GasPort portB(m_flow(final start=-m_flowStart), final gasType=
              gasType) "Fluid port B" annotation (Placement(transformation(extent={{-10,
                  30},{10,50}}, rotation=0)));
        TIL.Connectors.GasPort portC(m_flow(final start=-m_flowStart), final gasType=
              gasType) "Fluid port C" annotation (Placement(transformation(extent={{
                  30,-10},{50,10}}, rotation=0)));

        /****************** Gas *************************/

    protected
        TILMedia.Gas_ph gas(
          final p=p,
          final h=h,
          final xi=xi,
          final gasType=gasType,
          computeTransportProperties=false) "inflowing moist air"
                                                       annotation (Placement(
              transformation(extent={{-10,-10},{10,10}}, rotation=0)));

        /****************** General parameters *******************/
    public
        parameter Modelica.SIunits.Volume volume;

    protected
        parameter TIL.Internals.JunctionFlowType flowType="allow reverse flow";

        /****************** Start values *******************/
    public
        parameter SI.MassFlowRate m_flowStart=0.5 "Start value for mass flow rate"
          annotation (Dialog(tab="Start Values"));

        /****************** Initial values *******************/

        parameter SI.Pressure pInitial=1.013e5 "Initial value for air pressure"
          annotation (Dialog(group="Initial Values"));
        parameter Boolean fixedInitialPressure=true
          "if true, initial pressure is fixed"
          annotation (Dialog(group="Initial Values"));

        parameter SI.Temperature TInitial=298.15 "Initial value for air temperature"
          annotation (Dialog(group="Initial Values"));

        parameter Real[gasType.nc] mixingRatioInitial=gasType.defaultMixingRatio
          "Initial value for mixing ratio" annotation (Dialog(group="Initial Values"));

        final parameter SI.SpecificEnthalpy hInitial=
            TILMedia.GasFunctions.specificEnthalpy_pTxi(
            gasType,
            pInitial,
            TInitial,
            mixingRatioInitial[1:end - 1]/sum(mixingRatioInitial));

        /****************** Additional values *******************/

        SI.MassFraction xi[gasType.nc - 1];
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.Pressure p(final start=pInitial,fixed=fixedInitialPressure);

        SI.Mass mass "Gas mass in control volume";

        Real drhodt;

      initial equation
        h = hInitial;
        xi = mixingRatioInitial[1:end - 1]/sum(mixingRatioInitial);
      equation
        portA.xi_outflow = xi;
        portB.xi_outflow = xi;
        portC.xi_outflow = xi;

        portA.h_outflow = h;
        portB.h_outflow = h;
        portC.h_outflow = h;

        portA.p = p;

        if (generateEventsAtFlowReversal) then
          der(h) = 1/mass*(portA.m_flow*(actualStream(portA.h_outflow) - h) + portB.m_flow
            *(actualStream(portB.h_outflow) - h) + portC.m_flow*(actualStream(portC.h_outflow)
             - h) + volume*der(p)) "Energy balance";

          der(xi) = 1/mass*(portA.m_flow*(actualStream(portA.xi_outflow) - xi) +
            portB.m_flow*(actualStream(portB.xi_outflow) - xi) + portC.m_flow*(
            actualStream(portC.xi_outflow) - xi)) "Mass balance";
        else
          der(h) = 1/mass*noEvent(portA.m_flow*(actualStream(portA.h_outflow) - h) +
            portB.m_flow*(actualStream(portB.h_outflow) - h) + portC.m_flow*(
            actualStream(portC.h_outflow) - h) + volume*der(p)) "Energy balance";

          der(xi) = 1/mass*noEvent(portA.m_flow*(actualStream(portA.xi_outflow) - xi)
             + portB.m_flow*(actualStream(portB.xi_outflow) - xi) + portC.m_flow*(
            actualStream(portC.xi_outflow) - xi)) "Mass balance";
        end if;

        //______________ Balance equations _______________________

        mass = volume*gas.d "Mass in cv";

        drhodt = gas.drhodh_pxi*der(gas.h) + gas.drhodp_hxi*der(gas.p) + gas.drhodxi_ph
          *der(gas.xi);

        drhodt*volume = portA.m_flow + portB.m_flow + portC.m_flow "Mass balance";

        portA.p - portB.p = 0 "Momentum balance";
        portA.p - portC.p = 0 "Momentum balance";

        annotation (
          defaultComponentName="junction",
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-40,-40},{40,40}},
              initialScale=0.1), graphics={Bitmap(extent={{-40,-20},{40,40}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAFAAAAA8CAYAAADxJz2MAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAJpJREFUeNrs2UsKgDAMQMFUPJg379GqxZ2CUJDgZx5kK3SI3TQip7pNS56acbApBBAgwMELsdZord06/Zs20AYCFECAAAEKIECAAAUQIECAAggQIEABBPjI5thf8b/YknE2GwgQ4Ksrx3uiv/LrAqwUG+gXBghQAAECBCiAAAECBCiAAAECFECAAAFqrNOrnGwgQICSpF+0CjAArOhlS41TRxQAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/JunctionElement.png")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-40,-40},{40,40}},
              initialScale=0.1), graphics),
          Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>p, h, xi</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>isobaric</td>
        </tr>
        </table>
        <p>
        The fixed volume in the junction has three differential states, which are the pressure, the enthalpy and the mass fraction. 
        The volume junction has a dynamic energy balance and a dynamic mass balance.
        </p>
        <hr>
        </html>"));
      end VolumeJunction;
      annotation(classOrder={"*","BaseClasses","Internals","Testers"});
    end JunctionElements;

    package Sensors "Sensors"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model Sensor_T "Sensor reads temperature T [K]"
        extends TIL.GasComponents.Sensors.BaseClasses.PartialSensor;

      /******************** Gas object ********************************/
    protected
        TILMedia.Gas_ph gas(p = port.p,
          h = inStream(port.h_outflow), xi = inStream(port.xi_outflow),
          final gasType = gasType,
          computeTransportProperties=false) "Gas object"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}}, rotation=0)));

      /******************** Parameters ********************************/
    public
        parameter SI.Temperature initialSensorValue = 0
          annotation(Dialog(enable=(useTimeConstant)));

      initial equation

      if useTimeConstant then
        sensorValue = initialSensorValue;
      end if;

      equation
        sensorValue_ = gas.T;

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}), graphics={
              Text(
                extent={{-100,80},{100,40}},
                lineColor={0,0,0},
                textString=DynamicSelect("", String(sensorValue, significantDigits=4) + " K")), Bitmap(
                extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAIAAAC1nk4lAAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAADFElEQVR42u2a27WiMBSGY9a8kw6gA9IB6UA7ICXQgXQCVgAdnFgBmQ5iBdEKOA/OOHEDMVyEuM7s5ZuYfP7sXPZl16K59ltKIYSUUiklhOh9hjEWRRGllDEWUzp3ynbqp65rzjkhZOyMhBDOeV3Xk6ee8ps8z6Momv2GUBRFeZ6/HTrP8wnSvhR+LPrO0afPQnDOlVJDDyRJcnfc7ktQSt3d/Xw+W1QvyzJhbDGfzrKs97dBEKRpWlVV62xVVaVpGgRB74BZlkkptdbT3UNrrZSifYs9DMOiKNoZVhRFGIbdkSmldV3buW3EUsquBwdBMBMXoHdVJ4TYuccR7/d7rXW7qGmt9/v9KG5X4mUFdpHcwt0DrZTqEjdN077Zmqbp5XaCBisvjuMViB/ccRyDdfkaGuxu62hs1zvLMhs0uO6sTzzELYQYhAaH2VtX3st1Cc7Lfug8z8Hu1m5qYB807yf/oM0dIwiCxffjCfu36SSEEAgNZN7QMSxO8hC7x5vDMHQZcf6lNEmSl7OY95OHZ/+JQSbIvA40EPt+1qAWIc656c2O724daODZnPMWoV/oWenD4eA45fF4HPrKvO+naToUm7nEbISQw+FwOp0eShcIISml+dCoG/2Qmf/n6+tr5mhVVZmEUkoMTkF3pVczgCSEwKbSSZIgL80Ek1JiM1ZljnHl6maCKaWe3GORbMY7zAQTQuCxy3lzaIQQRh9onw/trXvYoC1Zr//u8TOUBmAY7Nv+QzPGMNi3/YQGJyA2UzOW/PG2ZoJRSjG4b4AoxgcDSIwxHFNqxuGeQxNCYkoxuLD6Bn29XruBFYS+3W5lWXol8+12gwHB5BTCOuFWbwoBP6Lcx3eXy8UTscuyvFwuZigOq1sLpsUWUdqSFsNmGtj0bFP7TYxzbnrzU+L8Hane+Uq7pnoXTKoXRZH8tQkjjEuqf2T5wodCESjjOhWKfCvJKaU+rPg5VNz3t8xsaUfwtKBvb6CY1ToxWXWttaV1Qik1sXViqyaVjduBCCHX6xVt1Q7kW+PVD2hx86SZcPeJbZvfgLuCmypm6lkAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_T.png")}));
      end Sensor_T;

      package BaseClasses
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialSensor

        /*********************** SIM ***********************************/

          parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
            "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
            choice=sim.gasType1 "Gas 1 as defined in SIM",
            choice=sim.gasType2 "Gas 2 as defined in SIM",
            choice=sim.gasType3 "Gas 3 as defined in SIM"));
      protected
          outer SystemInformationManager sim "System information manager";

        /******************** Connector *****************************/
      public
          TIL.Connectors.GasPort port(final gasType = gasType) "Port"
            annotation (Placement(transformation(
                origin={0,-30},
                extent={{-10,-10},{10,10}},
                rotation=180), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,-40})));

        /******************** Time Constant ************************/

          parameter Boolean useTimeConstant = false
            "= true, if time constant tau is used";

          parameter Modelica.SIunits.Time tau = 1
            "Time constant for delay time of the sensor value"
            annotation(Dialog(enable=(useTimeConstant)));

          Real sensorValue_;

          Modelica.Blocks.Interfaces.RealOutput sensorValue "Sensor value"
            annotation (Placement(transformation(
                origin={0,30},
                extent={{-10,-10},{10,10}},
                rotation=90), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={0,20})));

        equation
        //  assert(tau>0,"Time constant tau must be greater than 0");

          port.m_flow = 0.0;
          port.h_outflow = 0.0;
          port.xi_outflow = zeros(gasType.nc-1);

           if useTimeConstant then
             sensorValue = sensorValue_ - der(sensorValue)*tau;
           else
            sensorValue = sensorValue_;
           end if;

          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                    {40,40}}),graphics),
                               Icon(coordinateSystem(preserveAspectRatio=false,extent={{-40,-40},
                    {40,40}}),      graphics={
                Text(visible=useTimeConstant,
                  extent={{10,50},{50,10}},
                  lineColor={0,0,0},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  fontName="Symbol",
                  textString="t")}));
        end PartialSensor;
      end BaseClasses;
    annotation(classOrder={"*","Internals","BaseClasses","Testers"});
    end Sensors;

    package Volumes "Volumes"
      extends TIL.Internals.ClassTypes.ComponentPackage;

      model Volume "Finite volume"

        /*********************** SIM ***********************************/

        parameter TILMedia.GasTypes.BaseGas gasType=sim.gasType1 "Gas type"
          annotation (Dialog(tab="SIM", group="SIM"), choices(choice=sim.gasType1
              "Gas 1 as defined in SIM", choice=sim.gasType2
              "Gas 2 as defined in SIM",
          choice=sim.gasType3 "Gas 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";

        /******************** Connectors *****************************/
    public
        TIL.Connectors.GasPort portA(m_flow(final start=m_flowStart), final gasType=
              gasType) "Gas port A" annotation (Placement(transformation(extent={{-50,
                  -30},{-30,-10}}, rotation=0), iconTransformation(extent={{-50,-50},
                  {-30,-30}})));
        TIL.Connectors.GasPort portB(m_flow(final start=-m_flowStart), final gasType=
              gasType) "Gas port B" annotation (Placement(transformation(extent={{30,
                  -30},{50,-10}}, rotation=0), iconTransformation(extent={{30,-50},{
                  50,-30}})));
        TIL.Connectors.HeatPort heatPort "Heat port" annotation (Placement(
              transformation(extent={{-10,70},{10,90}}, rotation=0),
              iconTransformation(extent={{-10,50},{10,70}})));

        /****************** Gas *************************/

    protected
        TILMedia.Gas_ph gas(
          final p=p,
          final h=h,
          final xi=xi,
          final gasType=gasType,
          computeTransportProperties=false) "Gas object"
                                              annotation (Placement(transformation(
                extent={{-10,-10},{10,10}}, rotation=0)));

        /****************** General parameters *******************/
    public
        parameter Modelica.SIunits.Volume volume;

    protected
        parameter TIL.Internals.CellFlowType cellFlowType="allow reverse flow";

        /****************** Start and initial values *******************/
    public
        parameter SI.MassFlowRate m_flowStart=0.5 "Start value for mass flow rate"
          annotation (Dialog(tab="Start Values"));

        parameter SI.Pressure pInitial=1.013e5 "Initial value for air pressure"
          annotation (Dialog(group="Initial Values"));
        parameter Boolean fixedInitialPressure=true
          "if true, initial pressure is fixed"
          annotation (Dialog(group="Initial Values"));

        parameter SI.Temperature TInitial=298.15 "Initial value air temperature"
          annotation (Dialog(group="Initial Values"));

        parameter Real[gasType.nc] mixingRatioInitial=gasType.defaultMixingRatio
          "Initial value for mixing ratio" annotation (Dialog(group="Initial Values"));

        final parameter SI.SpecificEnthalpy hInitial=
            TILMedia.GasFunctions.specificEnthalpy_pTxi(
            gasType,
            pInitial,
            TInitial,
            mixingRatioInitial[1:end - 1]/sum(mixingRatioInitial));

        /****************** Additional values *******************/

        SI.Mass mass "Gas mass in control volume";

        Real drhodt;

        SI.Pressure p(start=pInitial,fixed=fixedInitialPressure);
        SI.MassFraction xi[gasType.nc - 1];
        SI.SpecificEnthalpy h "Specific enthalpy";

      initial equation
        h = hInitial;
        xi = mixingRatioInitial[1:end - 1]/sum(mixingRatioInitial);
      equation

        p = portA.p;

        portA.h_outflow = h;
        portB.h_outflow = h;

        portA.xi_outflow = xi;
        portB.xi_outflow = xi;

        heatPort.T = gas.T;

        //______________ Balance equations _______________________

        der(xi) = 1/mass*(noEvent(actualStream(portA.xi_outflow))*portA.m_flow -
          portA.m_flow*xi + noEvent(actualStream(portB.xi_outflow))*portB.m_flow -
          portB.m_flow*xi) "Gas mass balance";

        der(h) = 1/mass*(noEvent(actualStream(portA.h_outflow))*portA.m_flow - portA.m_flow
          *h + noEvent(actualStream(portB.h_outflow))*portB.m_flow - portB.m_flow*h
           + heatPort.Q_flow + volume*der(p)) "Energy balance";

        mass = volume*gas.d "Mass in cv";

        drhodt = gas.drhodh_pxi*der(gas.h) + gas.drhodp_hxi*der(gas.p) + gas.drhodxi_ph
          *der(gas.xi);

        drhodt*volume = portA.m_flow + portB.m_flow "Mass balance";

        portA.p - portB.p = 0 "Momentum balance";

        annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-40,-80},{40,80}},
              initialScale=0.1), graphics={
              Bitmap(extent={{-40,-80},{40,60}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAFAAAACMCAYAAADr7S75AAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABXZJREFUeNrs3T9z2kgYBvDVzdXYru7mYsbUJjO2S7uBDqeCJri0v8Fx90HufHVS0NopDiqL6khjWjwTXMPIziQd8AXu9tGtPIsMeGWBtMDzzGxkOUiOfvPuHzRBdkTC+eWnNwW5yYUaUoxwmqFsXfV1V9vvf/3+eJfk9TgJYAHmULVcQtfV1ZtE/bwSgAqsoqHZlHbQFgnqxATb08AqYnUyVJgNBTpIDFCiHSisSpwqOz45ntjm8/sis7VldOyD5wnPe/C/7tx2xGg0Eve9+7hdvg7QqJhOhEq7UC3SOJbJZHyk/Nu8v81md2XLLqWsel96EtYTPYkJWOyPx+OlYjpz0LY0NONK25VAgDqR7X+wbKp9FYi3ErOjWkRQYF4qzJERoIQrKzTjMW1fdr/qWdVHQ6XZHIC6bku4N27Ubh9UZfMZoOqiNYVm1EVLpyVx+q7kb7cMxy7bgu7u3rT8ymxJVMP0FWYdXdyReP+YLmLXAW1WMBEB8frqkw9qmAYA/zXpntWz92uH9lJlXl9dv9jNpwJi5gQY4Gwf05IYMwGJypw2AT0D/POvP3w45nkA+duvv88HfPz2QKk5efPz7sT+DySJFwISkIAEJCBDQAISkIAMAQlIQAIyBCQgAQnIEJCABCQgQ0ACEpCADAEJSEACMgQkIAEJyBCQgAQkIJMOYK1WE47jPLXLy8uFnLdSqUyct16vJ3ZNiX5OpNvtiqOjo6f9g4MD/3txMhwOxc7OztM+Po6G7y0rqX5O5PDw0EcLcnd3J/r9fqxzhqvt4uJivcfA8AXG7W7h4zFMEDDCkIAqDlIoFEQul1tvwO3tbXF+fv60PxgMXj0Opt19U1vGYNZcRBXqx2HyCJ93rQH39vZiAeIYfMpcPyeqe2MW0nq1AKLRaEQ6Pvz6pCeP1AHDFxwFEEufZrM5sZ7EEmmjADFb6mtCAJougMPYaUweVrwX1qswSjcOvwXcWECMg/qTQEwAseTB0icIlkRpTB5WAOLC9ckE49pL3dim6ksd8DXvTPQqxVKoWCxuNiAATNeE4bVf2tVnBWAYYt4dGptmX2sBZ00m4bVfuVxO/MaBtYCAwJ2UWROFrdVnDWAYZNodGh01rRsH1gPqa0J9Mmm32xNrP1uqzyrA8A0Gvcumfdd5ZQB1GFQcKi+MmcZd53n50SZA3FHBmjDorsENBtvWftZWYLgKAahXH8ZIAkYYB1GJOqAtM6/VgBjfsEgOondfmyYPawFnjXNp3nVemUlE76r6OxNbq89awGDxvArhf28jIAEJSECGgAQkIAEZAhKQgARkCEhAAhKQISABCUhAhoAEJCABGQISkIAEZAhIQAISkCEgAQlIQIaABCQgARkCEpCABCTgZK6vrqkyI9Nsnj0KHslkMqJ69l62qsi/zW80Wu9LT3z48FG0blpiPB6bAerZz+/7kADVH4yzzvE8T7gS7KOEe/Dm/24BAP4tt0ZPcyidlsTpu5K/XTdMPJuh5bZkN/0kOrcd08MaDv6UiHiA34VquU3BDCoNYMAzTF+2OtrX748DJ/y3ErOsII2fMRJ085OTY+vHTIxprsRyb1xx37uPcijQGhKtOdGFZ71aQm5pVWn8uAxMQCVZmcA8li2bzaYOdisrrKPatIlgTvAIuUsFN5o6BpqcRXVxVGTNtIvroMeqMvOyUrFdFiqw0C17srICsFekq1Xb4KUXO1HPLjEPFGYlSmWGA1R9C9yM4Vj6IJE8OTuO5cAPLEwAEbtjLLRYgDMqsxhlzLQgeNZyG2DYRkVbGOAU0ILCDJpNaQdNgn1e1EmdZf6LNdBD1XIJYXW1BrC7Zf0gJ+kyUKi5UBMRK3aocAKsYL+/TKxp+U+AAQBxl2U7soO9hgAAAABJRU5ErkJggg==",
                fileName="modelica://TIL/Images/ContainerVolume.png"),
              Text(
                extent={{-70,-70},{-30,-110}},
                lineColor={0,0,0},
                textString="A"),
              Text(
                extent={{30,-70},{70,-110}},
                lineColor={0,0,0},
                textString="B")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-40,-80},{40,80}},
              initialScale=0.1), graphics),
          Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>p, h, xi</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>isobaric</td>
        </tr>
        </table>
        <p>
        The fixed volume has three differential states, which are the pressure, the enthalpy and the mass fraction. 
        The volume has a dynamic energy balance and a dynamic mass balance.
        A heat flow rate can be considered, if the heat port is connected.
        Otherwise the heat flow rate is zero.
        </p>
        <p>
        <a href=\"../Documentation/Antoine.pdf\">Equation of Antoine: Vapor Pressure of water</a><br>
        <a href=\"../Documentation/effectiveheattransfer.pdf\">Effective heat transfer coefficient relating to the inlet temperature</a>
        </p>
        </html>"));
      end Volume;
       annotation(classOrder={"*","BaseClasses","Internals","Testers"});
    end Volumes;
    annotation(classOrder={"*","Internals","Testers"});
  end GasComponents;

  package VLEFluidComponents "Component models using VLE fluid mixtures"
  extends TIL.Internals.ClassTypes.ComponentPackage;

    package Compressors "Compressors"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      package BaseClasses
      import TIL;
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialEffCompressor "Efficiency Based Compressor Model"
          extends PartialCompressor;

        equation
          portB.m_flow + portA.m_flow = 0 "mass balance";

          portA.h_limit = -1e6; //no cell volume, ignore singularity approach
          portB.h_limit = -1e6;

          portA.xi_outflow = inStream(portB.xi_outflow);
          portB.xi_outflow = inStream(portA.xi_outflow);

          simPort.vleFluidMass   = 0.0;
          simPort.vleFluidVolume = 0.0;

          portA.h_outflow = inStream(portB.h_outflow);//no change of enthalpy at flow reversal

          assert(portB.p > portA.p, "The compressor cannot handle flow reversal but is experiencing a negative pressure ratio!");

          //____________________ Efficiencies ___________________________

          dischargeVLEFluid_h =  (isentropicDischargeVLEFluid.h - suctionVLEFluid.h)/isEff + suctionVLEFluid.h;

          portA.m_flow = volEff*suctionVLEFluid.d*n*displacement*relDisplacement;

          shaftPower = portA.m_flow*(isentropicDischargeVLEFluid.h - suctionVLEFluid.h)/effIsEff;

        end PartialEffCompressor;

        partial model PartialCompressor
          "Base class for positive displacement compressors"

        /*********************** SIM ***********************************/

          parameter TILMedia.VLEFluidTypes.BaseVLEFluid vleFluidType = sim.vleFluidType1
            "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
            choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
            choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
            choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
      protected
          outer SystemInformationManager sim "System information manager";

          TIL.Internals.SimPort simPort;

         /******************** Ports *****************************/
      public
          TIL.Connectors.RotatoryFlange rotatoryFlange if use_mechanicalPort annotation (Placement(
                transformation(extent={{70,-10},{90,10}}, rotation=0)));
          TIL.Connectors.VLEFluidPort portA(final vleFluidType=vleFluidType)
            "Suction port"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}}, rotation=
                    0)));
          TIL.Connectors.VLEFluidPort portB(final vleFluidType=vleFluidType)
            "Discharge port"
            annotation (Placement(transformation(extent={{-10,70},{10,90}}, rotation=0)));

           Modelica.Blocks.Interfaces.RealInput relDisplacement_in if use_relDisplacementInput
            "relative displacement input"
            annotation (Placement(transformation(
                origin={110,-60},
                extent={{-10,-10},{10,10}},
                rotation=180)));

         /******************** VLEFluids *****************************/
      protected
          TILMedia.VLEFluid_ph suctionVLEFluid(p=portA.p, h=inStream(portA.h_outflow),
            xi=inStream(portA.xi_outflow), final vleFluidType=vleFluidType)
            annotation (Placement(transformation(extent={{-40,-100},{-20,-80}},rotation=0)));
          TILMedia.VLEFluid_ps isentropicDischargeVLEFluid(p=portB.p, s=suctionVLEFluid.s,
            xi=suctionVLEFluid.xi, final vleFluidType=vleFluidType)
            annotation (Placement(transformation(extent={{-40,80},{-20,100}}, rotation=0)));
          TILMedia.VLEFluid_ph dischargeVLEFluid(p=portB.p, h=dischargeVLEFluid_h,
            xi=suctionVLEFluid.xi, final vleFluidType=vleFluidType)
            annotation (Placement(transformation(extent={{20,80},{40,100}}, rotation=0)));

         /****************** General parameters *******************/

      public
           parameter Boolean use_mechanicalPort=false
            "= true, if mechanical port is used" annotation(Evaluate = true, Dialog(group="Mechanics"));

           parameter SI.Frequency nFixed(min=0)=20 "Speed"
            annotation(Dialog(enable= not use_mechanicalPort, group="Mechanics"));

           parameter SI.Volume displacement=30e-6 "Displacement" annotation(Dialog(group="Mechanics"));

           parameter Boolean use_relDisplacementInput=false
            "= true, if relative displacement input connector is used" annotation(Evaluate = true, Dialog(group="Mechanics"));

        /************************* Additional variables ***************/

          SI.Frequency n "Speed";

          SI.Efficiency volEff "Volumetric efficiency";
          SI.Efficiency isEff "Isentropic efficiency";
          SI.Efficiency effIsEff "Effective isentropic efficiency";

          TIL.Utilities.Units.RelativeVolume relDisplacement
            "relative Displacement [0,1] (=1 if input not used)";

          SI.Power shaftPower "Shaft power";
          Modelica.SIunits.SpecificEnthalpy dischargeVLEFluid_h;

      protected
          TIL.Internals.GetInputsRotary getInputsRotary
                                          annotation (Placement(transformation(extent={{60,-10},
                    {40,10}},            rotation=0)));

          Modelica.Blocks.Interfaces.RealOutput
            getInputsRelDisplacement
            annotation (Placement(transformation(extent={{-34,-52},{-14,-32}}, rotation=
                   0)));

          Modelica.Blocks.Sources.Constant constRelDisplacement(k=1) if not use_relDisplacementInput
            annotation (Placement(transformation(extent={{-82,-52},{-62,-32}})));

      protected
          SI.AngularVelocity w "Angular velocity";
          SI.Torque tau "fluidTorque";

          /*******************Summary**********************/
      public
          parameter Boolean includeDefaultSummary = true
            "Include summary record in model results"
         annotation(Dialog(tab="Advanced", group="Summary"));

      protected
          record Summary
            extends TIL.Internals.ClassTypes.Record;

            SI.Pressure p_A "Pressure at port A";
            SI.Pressure p_B "Pressure at port B";
            SI.Temperature T_A "Temperature at port A";
            SI.Temperature T_B "Temperature at port B";
            SI.Temp_C T_degC_A "Temperature at port A";
            SI.Temp_C T_degC_B "Temperature at port B";
            SI.SpecificEnthalpy h_A "Specific enthalpy at port A";
            SI.SpecificEnthalpy h_B "Specific enthalpy at port B";
            SI.Density d_A "Density at port A";
            SI.Density d_B "Density at port B";
            SI.MassFlowRate m_flow_A "Mass flow rate at port A";
            SI.MassFlowRate m_flow_B "Mass flow rate at port B";
            SI.TemperatureDifference superheating "Superheating";
            SI.MassFraction q_A "Steam mass fraction (quality) at port A";
            SI.MassFraction q_B "Steam mass fraction (quality) at port B";
            Real pressureRatio "Pressure ratio";
            SI.Power P_vle "VLE fluid power";
            SI.Power P_shaft "Shaft power";
            SI.HeatFlowRate Q_flow_housing "Housing heat flow rate";
            Real volEff "Volumetric efficiency";
            Real effIsEff "Effective isentropic efficiency";
            Real isEff "Isentropic efficiency";
            SI.Frequency speed "Speed of compressor";
            Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm speed_rpm
              "Speed of compressor";
            SI.Volume displacement "Displacement";
            TIL.Utilities.Units.RelativeVolume relDisplacement "Relative displacement";
            SI.Mass mass_vle "Total fluid mass";
            SI.Volume volume_vle "Total fluid volume";

          end Summary;

          replaceable record SummaryClass = Summary;

      public
          SummaryClass summary(
            p_A = portA.p,
            p_B = portB.p,
            T_A = suctionVLEFluid.T,
            T_B = dischargeVLEFluid.T,
            T_degC_A = suctionVLEFluid.T - 273.15,
            T_degC_B = dischargeVLEFluid.T - 273.15,
            h_A = suctionVLEFluid.h,
            h_B = dischargeVLEFluid.h,
            d_A = suctionVLEFluid.d,
            d_B = dischargeVLEFluid.d,
            m_flow_A = portA.m_flow,
            m_flow_B = portB.m_flow,
            superheating = suctionVLEFluid.T -suctionVLEFluid.VLE.T_v,
            q_A = suctionVLEFluid.q,
            q_B = dischargeVLEFluid.q,
            pressureRatio = portB.p/portA.p,
            P_vle = -(portA.m_flow*suctionVLEFluid.h + portB.m_flow*dischargeVLEFluid.h),
            P_shaft = shaftPower,
            Q_flow_housing = -(shaftPower + portA.m_flow*suctionVLEFluid.h + portB.m_flow*dischargeVLEFluid.h),
            volEff = volEff,
            effIsEff = effIsEff,
            isEff = isEff,
            speed = n,
            speed_rpm = n*60,
            displacement = displacement,
            relDisplacement = relDisplacement,
            mass_vle = simPort.vleFluidMass,
            volume_vle = simPort.vleFluidVolume) if includeDefaultSummary
            annotation (Placement(transformation(extent={{40,38},{60,58}},  rotation=0)));

        equation
          portB.h_outflow = dischargeVLEFluid_h;

          w = 2*PI*n;

          connect(sim.fluidPort[vleFluidType.ID],simPort.vleFluidPort);

        //____________________ Port Handling ___________________________

          if use_mechanicalPort then
            der(getInputsRotary.rotatoryFlange.phi) = w;
            tau = getInputsRotary.rotatoryFlange.tau;
            shaftPower = tau*w;
          else
            n = nFixed;
            getInputsRotary.rotatoryFlange.phi = 0.0;
            tau = shaftPower/max(w,1e-6);
          end if;

          relDisplacement = getInputsRelDisplacement;

          connect(getInputsRotary.rotatoryFlange, rotatoryFlange) annotation (Line(
              points={{60,0},{80,0}},
              color={135,135,135},
              thickness=0.5));
          connect(relDisplacement_in, getInputsRelDisplacement) annotation (Line(
              points={{110,-60},{-44,-60},{-44,-42},{-24,-42}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(constRelDisplacement.y, getInputsRelDisplacement) annotation (Line(
              points={{-61,-42},{-24,-42}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (defaultComponentName="compressor",Icon(coordinateSystem(
                  preserveAspectRatio=true, extent={{-80,-80},{80,80}}),
                                                             graphics={Bitmap(extent={{
                      -80,-80},{80,80}},
                  imageSource=
                      "iVBORw0KGgoAAAANSUhEUgAAAKAAAACgCAYAAACLz2ctAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAADl5JREFUeNrsXe1V47oWNaz3H6YC0gFMBaGDcCsIHZgOQgfJVBBuBYEKHCpIqCChgkAFPG9GzjUnki3Z+rJ99lpaWQNDLEvb52tL8lnCKOM6b6O83Yh/34rPkWgm2IsGbPP2IT7xszce6r84G/C9jwXRbgnpfGFL2isTsP+Euy21GLEutdeE0Wlc5G2at2XeDnn76lg7iL5Pxb2wBewIJnm7z9td0y+4urpKRqNRcnNzk1xeXv4NBm/NjOZ6vf4bCO73x/b+/t7mvp7z9pS3FyZgfLjK24Mg3qW2iby4+CYZyIXPgnROA7/t9puM+ARJ8fn5+WnyFR+CiIu8vSeM4NYu03VrOeG+JpPJ13w+/9psNl+xAH1Bn9A39NHATWdiDBiegbhopzNJuTv9StP0K8uyr64AfUWf0XdNIu7EmDBiIR4aLErXgXswsIidI+J5x4j3lBgUhO/u7jr/xBnew0iMEVtEi7W7rC6ug7tarVYnvzscDp23gLgHel+41+l0qhMvZmIMGQ1qeMs64s1msyPJEMSXf399ff3VF+BeyveGey3IiTHQIOKyz7VEF5ntQZd4BcbjsXSS+oC6h0uTiAfOmOut3qrqSZYRT+WmYiqz2CjT6IQXBRFrrOGKraGh1UMmuNvtlBO0XC5PSi99Ay3J4J5VwFjVZM9sDUtWb15Vw9Op3yEgL/8dkpK+AfdUvkfcs049saaWOB+yNYR8tlENDgZcN4ulsQ+yxL6BZvm4Z90smpKXtI2YC3a5Jlav/JQ3mZgugj5opuNUYQ0H5ZJT1dMIt2Jau6NPdx/UD11VxDTUwNjScIW0tO/kW6pKK1VBta3gvOuwlWzheypKNstBlVgwiE1LJsj2+qh+mKgiVdWButJOhUvuVanmQpVsoHjchjB9Vj9MVZGmhKYFfJKcXPSWfDplhDr0Wf3QfegwBm1RERd2moRK8tkgSt/Vj7aqSFtid52ESvLZShKGoH74TrzomPog4bkj8q0TyT7b/AaT+/t7KxcpNv0UMN001GXQNYJ0LJoCc4M5kuBGzGknLOHKpeUbkvphWxWxYAlXnazz2SYfVT/QhgZ6/7b3vFSQMNo6YeqDfENTP1ypIi1JGJ1iMnGV7Q5d/QidhFWsL4xGO76SLSywUefTVT+aqgFdhs9xUNQJDzGsopGWW2wUR1n98KuKmBb9bZVn2pZhHmm5BeeqPD8/O2M8/e4+bL20VY5xPe6YW0l55jGauA/lAJdqxFDVD9+qSNX1FKtoJiFc78FHxsvqR1wJmSIzPjR1xU1d8FNCTqHKA1VrKgerH/qgY2BLFalSSzDXBJeCE2FcL55CH+vwhqx+hFJFVKGQYi3hJIjr9XHyFKsf4VQR3flo4opNXfCCut40Tb24QprhTSa8rVU1Fi6z4bLrx9xLXPHC1TXHoVyvrOY1RPUjtuSswhU7ORApC2HqWf2Ie3wUrjizTb5pEvDwR1Y/4lJFKBTHgExtxoAn1e7FYuEtxqGlhSGrH7qqiOtyjAYXHp1ZP6yQ8AVWP+JURSgUq2asnNK6o3UmnzdG61ysfuirIj7rpOCERKbbtXXBYPCo/IOHh4fjy1t8gJYUWP3QV0V8lGOO9ZecE+AGwaitFQxq/Vj9iF8VsWEFtSU3n7GfKq5hmKkivuNlRSzYSDXIQls/3vvRviTi+7BOhRXMTGNArDy8pWm+z9iPyy/dK8cUsaBknm4Tw+X789DKA6sf3R03WR8Ep7Qt4D0Vu/EmSZ+gGdz19bX3PnQRGCOMVahsuOiDZLHIvS4BJ3TFi+uFpjrul8sv3XHDCs5c6iYjqyTwmcusfnRbFVGV0BLJ0R7UAmIx4V1s1q94sTRDDxgrjFmEVvAuIQtWzyX/IQlNQN56ad8N+44DK7hTOZnLGHRXVj+6r4qo9OmEHG5UaQFDWJ7tdpt8fn5yAmJZF8aYYmxDW2LKsTIBxzT7DUHAp6enhJaAfBfA+wCMGS2F0LENRMDLpLRk/5xUq38E/iEsD5df3FnBEIkI+kATojLXlAQMMfH7/T55e3vjBMSR9cHYYoxDPwjREpDVD7uIQRXRJeBY44/Y/bIbtkXAE86lCasfrIr4VUXSsgX8ITOEUB1Y/XCDWFQRyVzeKAkYQ/zHyYe7ZCSSOPAmagvIBOwXAass4LUse/IJVOjf3985AfFkfUKoIgpOXYOAIw22enW/rH7YhUwV8W0FFZy6PE8kh4yHjv/Y+rm3giHcsIRbtyDgZUj3y+pHmDgwhCoi49Z56ASEJh+sfribfKqK+C7HSOb19lwWL7D7ZTfs0wIGNTcvLy8//h1iBfZQQMeWjn0Iw3xCQJ8WiD6BrH64z0SpKuLTCkq4NToPOSCsfoRPRkJkw9QFBwOrH+EJGEIXjoKArH7EkYhgDkLsFQlOQGr6x+Mxqx8eEIMqEiUB2f2Gs4JREdCHFWL1I644MNReESkBPz4+vCcf0AhZ/fAHjDXVZUMlI0FcMLvf+KxgKDcchIC0As8EDE/AUKqIdwLK1A8uv4RJREKqItEQkK3fsN0wCLj3GYzy3t+4rGDIuQf3TgjoEjL1gy1gPBYwgCqy91qGYfUjLmDsMQe+3LCs1ggCrqmV4viP40BPBFyf67DU1sVZ/YifgC5VEZUF3NI4wEcAyupHHPCpiki4tZYmIS7cMLvfYbthBac+QMA3H26YF592h4AuVBEFp96KGHDr0gLiiSofPM7qR1zwoYpIOLUtYsAkcVyMZuvXPSvomgOUgGvXFpA+cYz4rGAIC1gA1Ugnp5PGckInI9wJtTIOCM4dLeCrhsm0YnpZ/YgTMlXEFQfKnCsXotcuLk5fjsLxX3fiQFsvtpFwSUquWWL5oHKZWee3nnfrbes2wiXJAeWzgnRKC4iySVsrSANZVj/ihkwVaZuMgEP03X9lrp0Tn/xh8+KsfnTfDdvmgODYq+r/W31dKzW9WZaxn4scmCOboVjd61opprZS8VjeV8sI975mRfllWiYcXY71XJfFNs18uPg8PFVEwZ1an76yYbmo6V0ul2xaOgLMlY1QTJL9rnSIO6Fm09QEs/rBqggNwUSbULLJtmW+0GzY1A3LDh5n9aNbqkjbA80Xi4Us+9Ve5zVvU0DOO//jb+fzOZuVjgFzVp5DzGmbgrbglDau6BdMp9PgojbDH9qEUeCKhIDGb0DKaDKi0wFbASwjPJokkuCIJPnIVCSrOppjQaU5iV9n9YNVkZPYTyK9LZr2YWdqBW0VMRnhYSomKKzfrs1DcKKMzGYzVj9YFZEC3KhTPkxcMPBvQvaLwMSqju9g9aN/0D3ACJyQhGh7waHGBAQedWNBjv+GGwcqYr9HW/3Y1dUFWf0YriqiqPtpxX66B1SeMPnh4YHVD1ZFpFywbf2kdcGErO8bj8esfgxQFaHrB+vqfm1wsnUThUqYaFY/hqmKoEkWnB63XOrgfwYExDJqrEq4L36A044eHx9PXrGKfQX82tX+AHOJOS2fboVkRHbireDIq6u+4ACRA2U8XXyQpimbjZ4Bc1o156IdBEe0YXpK/mfZAhagB09y/a//9UA65wL3giPaOGvYH6xslRb5cMqSj9d9McJkxJJa39Er5+0f0+9s+p4QMP1D50lh9NcKloUQmWd0ScBP1QWZgIMkoLHrtYW5qjTD6J8ioii5zEM+FMh4NrRTKEoz+gUqNIi2Mc16XeBKVprRXcLPiB+KJfaHpMEye1eYSDrIclwPoFjjJ91iGRqprKO8Ib27oPt7Si2NNVFaMgl7T75l7Nn6iknYW/Ktkg5AmhkzCTtPvigy3mrmXVwkm82GSdhT8mFu6Qtt4goAl8skv4/vVkXCqp11jOiy3W/yFfOKOY4S0+n0SD4dEnKdMPo63wn5ioa5jgpYrHg4HE4IWEdCVNdZtgsHjL1C4VCSDw1zTQ8zD4osy6TkIySUZsfQF3n5vn9gzBXabpHtXlTNKeY8jupzmlaSjxBRWifE7ntOTvwmG5IjNI51Pt35xNxH63orSJgqbvw7FmGX7NblVsR73wqHyVwGd8V1rreChBPZAobCJfPrHOwDY1rhcjEXkyZzGcwVTyaTRuQrkfBKlZwkYmMTW0M7Vo9uKJIkG1dt5hJc8I7dbteKgKXkZK4aHLaGTq1esZj0ou08ggteMZvNWpNP1yWj5U8Yv+TQABgrjFkF8Rq7XFUDJ7zJbaaJh4E1XFUM2ne1nt1ytbutUDS0SyxNGjjhRaazbf1MrSHKB0xEOfEqSitOrJ53K+jK+ims4bLqSWYiahOvWMN34XrenFtB19ZPQkQccpPVERG1rSHFiLhX3LMG8TB2Y59z5swK+rJ+iko71O9dzWB/65p9PhQd91ah3dLDIaemSlXUVlC22sV1owcj6hIRlgG1rz5ozLgH3IuGtftBvAIYQ9/z5mS1jI26X9vaUtEHXSIWtURMYJfqiegr+lxTwzshXt24hZy7oKpHkzaf/9xwL3uSRcacaU7StxVBfQzbRWOyjugL+oS+aVq6cow3qfMcGEvf82dVHcljj+A3UBXLCFlvXlW+URESMRUyScRXPkiJa+BauCaubUi4opwyr5LPaCIQwoCAMzo400k+fB+3huv9+vXrx8+wH0Hn1NWzs7OJOCyn8TsisMJjNBodG2B66FJxkPd+vz82yWmiJsDxZ0/55Na+8hQnl/7+/fvHz5Ac+D40vuY4N/vr/Vw9PXgIGtYSp6IGdjC0MjG0g+j7tEkNj2aiIbyYlfWCsDyhsygbGbioKc5MYsYALRN9HMc4hqZN7JBst+DUd6d9Pb2CkKmwMpsAZNuIa6cuisU2vIiNVrdgtfKU/BCv2kL8QuMGF4de5oODk9xfSfyI9BGBUnHB4nMkmgn2yX/v2VuXPj/ya7+5Hkc6ZhhTjK3vtxeAQ3/+/FH+/v8CDAC/sT+6NRE18gAAAABJRU5ErkJggg==",
                  fileName="modelica://TIL/Images/CompressorUni.png")}),                              Diagram(
                coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),                   graphics));
        end PartialCompressor;
      end BaseClasses;
      annotation(classOrder={"SimpleCompressor","EffCompressor","*","BaseClasses","Internals","Testers"});
    end Compressors;

    package JunctionElements "JunctionElements"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model VolumeJunction "VLEFluid junction with 3 fluid ports"

      /*********************** SIM ***********************************/

        parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
          "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
          choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
          choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));

    protected
        outer SystemInformationManager sim "System information manager";
        TIL.Internals.SimPort simPort;
    public
        parameter TIL.Internals.PressureStateID pressureStateID=1 "Pressure state ID"
          annotation(Dialog(tab="SIM",group="SIM"));

      /********************** Connectors **************************/

    public
        TIL.Connectors.VLEFluidPort portA(final vleFluidType = vleFluidType)
          "Fluid port 1"
          annotation (Placement(transformation(extent={{-50,-10},{-30,10}}, rotation=
                  0)));
        TIL.Connectors.VLEFluidPort portB(final vleFluidType = vleFluidType)
          "Fluid port 2"
          annotation (Placement(transformation(extent={{-10,30},{10,50}}, rotation=0)));
        TIL.Connectors.VLEFluidPort portC(final vleFluidType = vleFluidType)
          "Fluid port 3"
          annotation (Placement(transformation(extent={{30,-10},{50,10}}, rotation=0)));

      /*********************** VLEFluid ***************************/
    protected
        TILMedia.VLEFluid_ph vleFluid(p=portA.p,h=h,xi=xi,final vleFluidType = vleFluidType,
          computeTransportProperties=false) "VLEFluid in mixing volume"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}}, rotation=0)));

      /******************** General Parameters ********************/
    protected
        parameter Boolean generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal  annotation(Evaluate=true);
        parameter Boolean removeNLSystems=sim.removeNLSystems annotation(Evaluate=true);
        parameter Boolean removeSingularity=sim.removeSingularity annotation(Evaluate=true);

    public
        parameter SI.Volume volume=1e-7 "|Geometry|Mixing volume";
        parameter SI.SpecificEnthalpy hInitial=300e3
          "|Initial values|Initial value for enthalpy";

        parameter Real[vleFluidType.nc] mixingRatioInitial=vleFluidType.defaultMixingRatio
          "|Initial values|Initial value for mass fraction";

      /************************* Additional variables ***************/

        SI.Mass mass "VLEFluid mass";
        Real drhodt "Derivative of density wrt time";

        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.MassFraction[vleFluidType.nc-1] xi "Mass fraction";

    protected
        parameter Real yLimit=0.95;

      initial equation
        xi = mixingRatioInitial[1:end-1]/sum(mixingRatioInitial);
        h = hInitial;

      equation
        assert(sim.dpdtPort[pressureStateID].counter>0.5,"Pressure state ID is not valid");
        connect(sim.fluidPort[vleFluidType.ID],simPort.vleFluidPort);
        simPort.vleFluidMass
                          = mass;
        simPort.vleFluidVolume
                            = volume;

        if (removeSingularity) then
          portA.h_outflow -vleFluid.h = noEvent(max(0,inStream(portA.h_limit)-vleFluid.h));
          portB.h_outflow -vleFluid.h = noEvent(max(0,inStream(portB.h_limit)-vleFluid.h));
          portC.h_outflow -vleFluid.h = noEvent(max(0,inStream(portC.h_limit)-vleFluid.h));
        else
          portA.h_outflow -vleFluid.h = 0;
          portB.h_outflow -vleFluid.h = 0;
          portC.h_outflow -vleFluid.h = 0;
        end if;

        portA.h_limit = vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;
        portB.h_limit = vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;
        portC.h_limit = vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;

        portA.xi_outflow = xi;
        portB.xi_outflow = xi;
        portC.xi_outflow = xi;

      // Momentum balance
        portB.p = portA.p;
        portC.p = portA.p;

        mass = volume*vleFluid.d "Mass in cv";

        if (generateEventsAtFlowReversal) then
          der(h) = 1/mass*(portA.m_flow*(actualStream(portA.h_outflow) - h) +
            portB.m_flow*(actualStream(portB.h_outflow) - h) +  portC.m_flow*(actualStream(portC.h_outflow) - h) + volume*sim.dpdtPort[pressureStateID].dpdt)
            "Energy balance";

          der(xi) = 1/mass*(portA.m_flow*(actualStream(portA.xi_outflow)-xi) +
            portB.m_flow*(actualStream(portB.xi_outflow)-xi) + portC.m_flow*(actualStream(portC.xi_outflow)-xi))
            "Mass balance";
        else
          der(h) = 1/mass*noEvent(portA.m_flow*(actualStream(portA.h_outflow) - h) +
            portB.m_flow*(actualStream(portB.h_outflow) - h) +  portC.m_flow*(actualStream(portC.h_outflow) - h) + volume*sim.dpdtPort[pressureStateID].dpdt)
            "Energy balance";

          der(xi) = 1/mass*noEvent(portA.m_flow*(actualStream(portA.xi_outflow)-xi) +
            portB.m_flow*(actualStream(portB.xi_outflow)-xi) + portC.m_flow*(actualStream(portC.xi_outflow)-xi))
            "Mass balance";
        end if;

        drhodt*volume = portA.m_flow + portB.m_flow + portC.m_flow "Mass balance";

        drhodt = vleFluid.drhodh_pxi*der(vleFluid.h)
               + vleFluid.drhodp_hxi*sim.dpdtPort[pressureStateID].dpdt
               + vleFluid.drhodxi_ph*der(vleFluid.xi);

        annotation(defaultComponentName="junction",
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},{40,40}}),
               graphics={Text(
                extent={{-100,-20},{100,-60}},
                lineColor={153,204,0},
                textString=
                     "(%pressureStateID)"), Bitmap(extent={{-40,-20},{40,40}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAFAAAAA8CAYAAADxJz2MAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAJpJREFUeNrs2UsKgDAMQMFUPJg379GqxZ2CUJDgZx5kK3SI3TQip7pNS56acbApBBAgwMELsdZord06/Zs20AYCFECAAAEKIECAAAUQIECAAggQIEABBPjI5thf8b/YknE2GwgQ4Ksrx3uiv/LrAqwUG+gXBghQAAECBCiAAAECBCiAAAECFECAAAFqrNOrnGwgQICSpF+0CjAArOhlS41TRxQAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/JunctionElement.png")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},{40,40}}),
                  graphics),
              Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>h, xi, derivative of pressure in the PressureStateElement</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>isobaric</td>
        </tr>
        </table>
        <p>
        The fixed volume in the junction has two differential states, which are the enthalpy and the mass fraction. 
        The volume junction has a dynamic energy balance and a dynamic mass balance.
        </p>
        <hr>
          </html>"));
      end VolumeJunction;
    annotation(classOrder={"*","Testers","Internals"});
    end JunctionElements;

    package PressureStateElements "PressureStateElements"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model PressureState "Pressure state model"

       /*********************** SIM ***********************************/

        parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
          "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.vleFluidType1 "VLE Fluid 1 as defined in SIM",
          choice=sim.vleFluidType2 "VLE Fluid 2 as defined in SIM",
          choice=sim.vleFluidType3 "VLE Fluid 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";
        TIL.Internals.SimPort simPort;
    public
        parameter TIL.Internals.PressureStateID pressureStateID=1 "Pressure state ID"
          annotation(Dialog(tab="SIM",group="SIM"));

       /******************** Connectors *****************************/

        TIL.Connectors.VLEFluidPort portA(final vleFluidType=vleFluidType,
          p(start=pInitial, final fixed=fixedInitialPressure)) "Port A"
          annotation (Placement(transformation(extent={{50,-10},{70,10}}, rotation=0)));
        TIL.Connectors.VLEFluidPort portB(final vleFluidType=vleFluidType,
          p(start=pInitial)) "Port B"
          annotation (Placement(transformation(extent={{-70,-10},{-50,10}}, rotation=
                  0)));

       /******************** General Parameters ********************/

        parameter SI.AbsolutePressure pInitial
          "|Initialization|Initial value for pressure";

        parameter Boolean fixedInitialPressure=true
          "if true, initial pressure is fixed"
          annotation(Evaluate=true,Dialog(tab="Advanced",group="Initialization"));

    protected
       parameter Internals.PressureStateType pressureStateType = "der(p)" annotation(Dialog(tab="Advanced", group="Pressure State Type"),HideResult=True);

       parameter SI.Time timeConstant=0.001
          "filter time constant for calculating der(p) = (pIn-p)/timeConstant activated when p=f(t)"
          annotation(Dialog(tab="Advanced",group="Prescribed Pressure",enable= (pressureStateType == "p=f(t)")),HideResult=True);

       parameter Boolean usePressureInput = false annotation(Dialog(tab="Advanced", group="Pressure State Type",enable= (pressureStateType == "p=f(t)")),HideResult=True);
       parameter Boolean useDpdtInput = false annotation(Dialog(tab="Advanced", group="Pressure State Type", enable= (pressureStateType == "der(p)=f(t)")),HideResult=True);

        model GetInputs "Get enabled inputs and parameters of disabled inputs"
          extends Modelica.Blocks.Interfaces.BlockIcon;

          Modelica.Blocks.Interfaces.RealInput p_in "Prescribed pressure"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput dpdt_in
            "Prescribed pressure derivative"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}}, rotation=
                   0)));
          annotation (Diagram(graphics));
        end GetInputs;

      equation
          der(portA.p) = -simPort.dpdt;
          1 = -simPort.dpdtCounter;
          connect(sim.dpdtPort[pressureStateID], simPort.dpdtPort);

        connect(portB, portA) annotation (Line(
            points={{-60,0},{60,0}},
            color={153,204,0},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-60,-60},{60,60}},
              initialScale=0.1), graphics={
              Bitmap(extent={{-60,-60},{60,60}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAHgAAAB4CAYAAAA5ZDbSAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAACw1JREFUeNrsXf952jwQVnj6P2yQdALYADoBdALSCcoGJBOQDWgnIJkgZALSCUgmgE7A55dH6mefT79sgy1b7/OozQ8Hy3p9p9Pd6XQj2oFx0kZJGyRtIn+mvnfBMWnv8utt6vu30AfmJsA+30oSJ5LE0YXv9yFJV+1TRFSOadJWSdsn7VRz28u+TCMt5TCUA3loAKm6dpB9HEYV7YZ+0mZJWxRRvePxWNzd3Z3bYDAQo5HbR7y/v4vj8Sg+Pj7O7e2t0NSLOfspac9J+xsJzhO7kM3JMBoOh2IymZwbiASplU68CdEgfrvdntufP39c//QoiX5qEtF1Ert0UcP9fv80n89P6/X6dDgcTtcG7ol7ow/oi6P6Xspn7CSciJ1Op6fNZnNqGtAn9M2D6M5gbLOGb29vT8vlshZJLSLZ6Cv67GB9j9uujjc2YqEGQwX67kD0po1qe2pSx6ETW4DoQ1vW0X25TtQaTqvV6tRW4NksBtkqZGmGS3GnezhYoyHMsVXM0XhWA8k7OVbBGVIHnTp+fX09dQ14ZoPaPoRkgM27LrUlpHkewtqWnWtNRhS9vu0SjrEwzM2NXTOvdSp5t9sZH7hrBAMYE4PKXgdB7nA4dFLJXSRYqWyMUdNJXuvmW1d0lWAFw7y8buSc60NuJNhK8rJR1rIvuZFgJ5Kvbl2PqyI3EuxM8tXWybecE6MouZFgZ5IP1/B49Tn3IyzBMogE56Gxrne+vuueJ8EPNFcqWcudU1oiqgXGFGNLMJIcOOOLZ8hvkRHnfl88Pz+fE9y4nCb8DnlN+BpA3hTyp2azWeEcKpUgp4CcLAp13/SLh/viWtw7BGBM8Rzo89+/mdQucIAHe6laNefmXc79uN/vT+Px2JrKkvZL+6hoOj+lvWTIrLDlS4UWosQYa+bjSsOMGxejStMZYwYHXggfgkEivdbiEdLmeoUS+NAYXZuqVDTM8xmdd5+enjIX/fr1S/z48SNvcifXQi0qNQ61qfKOPz8/K1GZUGPptFak1KrPhTrn0l5fXl7E/f39WQ02HRhrPAPGK4WZ5Kb0/qm9TcKgJjlVqMuGtKlxHwlOSy6+1v0t+sKpb3xeKPFkTSJfta5ITjVTsjCQtgiSaVHvQ7BPYAMvFiUZ3weuqpeVGVbcYEAy6E1d85jxWVzIzJdgH5I4SQhFivGMjBYqbHDlpJezPmnyN6TZB/jMsgT7EkQ1Dl6yUMCNVxEpzkmvbhBclk42tVmWYHyGDzit4/sZdYLRelop1nmycpvAHh4eWG8Lha9VXHbTGKx038/gnCPKGRMCGC4G1AllIrhPL8YgYklBkfYoqes4r9YlUeQFQR+xlKIeslAALhg35oKTYo7gmYv0coNS9RbOS7sCTS9roFI8cyHYSXojGivFRoKHNFoUyW02yUy0aWgiOPcXi8XCef4LaR6jfeUMr6ZDw829M8HJGtdoNFGCEdbytUbrmPvQRxKCC8p+SNsR4MiV4Ck1rmzqWReL9UHZZIEiBVNoH4sstRqspgcitTU1TXCGLQTzXda09A2iUSaXSElZIJJV5p4hque03wFcUdnjCJ4VcVjQ6xDS0i2rOEkqWLIot2RwVfUgl4TdjHZGKCQzS92slhIlXI5csN3297rwnbhgNIlLSIAvPXRoEi0ya6hcErtPCI2LBwtNhRxcmw57geSfP3+WJlgYSkHAz0zvIQILFdqiTMKSLL8WJdNgfdN1RCq0yKXhuBKMyBDVICAOP+d+Jzxj1gGn2a7Tc/CkrNEBay4hmZvwWeA6XF9Fyg4scZQxTC/XMLejcRXq4IfG37iWOgwBDGejNMF3VViVIBkOhEQFG6/D73GdMvHpQPuupbEeBGF4YRj3XWY5lGiA873bRK6JYNSqxKufWYwmc1bpdSGsWpqbrOpKlok4wWJ+fHz89z0kl66lcV8uH7ttpFKh+Pr1a473L4Kp6lrFoh8kqmKh10bbyXTxKqqh6FHvVXouiwgLDHeDHjWwQnXZRQhu6pv0LqGeI+oBNy316Bx87ZSbiItKcH4O7ppx0nIJHvTisLQbkeCW40toHabr6mgUehLcdCOrLudJJwkOsTZHWVdp8ATDp+mq9r59+xbcA7++vnZKA5Sag0N0a3ZtnV+K4Fg+KS6TIhpAcCYdMaTdCRFZMNwdQXDmp03ZZQf1f3Nzk2kRZjDcvfc4KzqiNRJ8VtHbSHBrJXibm4Or2GkQUQ8Y7vJzcJTiMKHh7DwHv7no8pCAPU8qhbfL8y+4VUbWO7VgQwSS6GFtf//+Xfz+/Tu4uhtlVx2Uc2VktYZgFBjtKmwEZ36L7R5devvbYD0zW3S2WoLVPBYRjs3BCTX+UcEG7IiGGXaXFvlLVNiBMaBK7istoXYipOtKu1qOJotfZ2S1LSbMqOcPyWkGmZO6sb2y6nrHtvPtcU9VWJSrCuuzV9jU2naqC7ORfqVI7VGRVsAWzKrUNDQBkgNo6QQK3BMby2JKjp96phWD0lym48Ev0qv1T3ehuEnZ/bsgF0sWClPZfXhkQq+bcS0wBWiOwnAiy0qUKOXgUtsYO9F1O+ttajwesOVUumFleiGGoqJq6Fx1cpdCKaYTVCLBTjbI0Cb1maPrilZDp0VPQLZr0W1dUZdIsLUw+M5Frecq7vhWcecsO19NQI8KiAQ7Fb1xOobWuZy/z8EXviXzuQeIBPuX9eeS7mBzZ2r9YXnjUy6QLrxhMftuMYlbUsyWM7PkfJLcWQlWF2ec0a7lCdWyh3qOIqoDw8WRCqWNYFaKXQuHhlzqv+ngam3qpNdEsFaKY5Sp3qiRj/TaCM5JMVxi0cNUHzD2jFtSK702goFHGZn4B7gdbQkBIZf6b3LEiHH5fkiORFGCz+5kzr9sUtVVEBynguxYaEK397a/dSEYSXnP1OAyqWoaDcL1viTHjW1Z1cwYVs+igrODtc4Pm4eLerK4Y2k9T9nspKPjWke8A1PhUXOZO+vWdcC54t0uBFPvThEXa5OAsdVUxZ9eSlvkwokYVC5CpDuM2VaE25Sl4XtsrO9Rt00LBWpCp6tLTgd9Gm0ShgrxmrNuzxJKiUbl9zRBqmK7D8Hc/aBJ0i9gKFXeNSHT3SVUM8UtNx/r5ljdMe7CkpsFDeBLMHcWMadxmg7NmB0EOWjjkhhzg6cjWTen6ghQUuZLsGsiXoDknuSYXxVzH5JhYFHCBJNRmVan9MVwDTnCuNId2dNkgg3kzouSVHbbPM6OzzlHcSaDLryIPGZVch9AfjKiTZfIpMRauuojBS4FXXKiHN/HOvu29pHkCC/JXTflBWRJdkmy6zJMCYZNItdIctpoisg6MQwpwo0jNz0nswZU6F6lqt2PBiNw2XTf+FxnvVKnQxdVssUvMBeBYMw5Q5TKbnu+sm6ZaFDJhzrWuVV4vHZdl2YHqd1d00N1Cd/1yuTcgP+4rcCzmRwucmz6ogWY6lS2MJz7G7IRZdkLfbhkyK9Oad7Y/NAhE+1A7EmOQV+0GDAm9jaiqV+6yXMs+upA7D5EQ6rsmvlgi/xwx8Q3AegTt0FOo46XoqPouxINYwXWKNRgHZKNe+Le6IPFcKLE1qqObxpE9EI2p1APNrSpI3YQIap6e4yKeqmIFHdUvAZqp4ExIb1rBKeJnkmivXes4ZAQFX5U/7tAlXRS/xesuPsuSX1uArEhYCjXiVb1XWM7yD4OI13l19Erm/V9pbaXfQliHRviQQhw601kGxVR5QVUL9pWts+QBqstJ12MJdED8f+R9SNXg00aRmpvzTb1ffDl7/8TYADCuk46vpDsLQAAAABJRU5ErkJggg==",
                fileName="modelica://TIL/Images/PressureState.png"),
              Text(
                extent={{-100,-60},{100,-100}},
                lineColor={0,0,0},
                textString=
                     "%pressureStateType"),
              Text(
                extent={{-40,20},{90,-20}},
                lineColor={153,204,0},
                textString=
                     "(%pressureStateID)")}),Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-60,-100},{60,60}},
              initialScale=0.1), graphics),
              Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>differential states:</td><td>p</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>isobaric</td>
        </tr>
        </table>
          <p>
          The pressure state model is needed whenever a VLE fluid model with a volume is used.
          The mathematical description of the VLE fluid components is based on one major assumption:
          The term dp/dt (time derivative of pressure) in the balance equations is treated as constant along the direction of flow for each pressure level of the system.
          Note that the time derivative of the pressure is not constant over time.
          The pressure state model defines an initial pressure and a pressure level in the system during the simulation.
          The pressureStateID defines which volumetric model is connected to which pressure state level.
          </p>
          <hr>
          </html>"));
      end PressureState;

      package Internals
        extends TIL.Internals.ClassTypes.InternalPackage;

        type PressureStateType
        extends String;
         annotation(choices(
            choice="der(p)" "der(p) = dp/dt",
            choice="p=const" "pressure is constant",
            choice="p=f(t)" "p is given by input connector",
            choice="der(p)=f(t)" "der(p) is given by input connector"));

        end PressureStateType;
      end Internals;
    annotation(classOrder={"*","Internals"});
    end PressureStateElements;

    package Sensors "Sensors"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model Sensor_p "Sensor reads pressure p [Pa]"
        extends TIL.VLEFluidComponents.Sensors.BaseClasses.PartialSensor;

      /******************** Parameters ********************************/

        parameter SI.Pressure initialSensorValue = 0
          annotation(Dialog(enable=(useTimeConstant)));

      initial equation

      if useTimeConstant then
        sensorValue = initialSensorValue;
      end if;

      equation
        sensorValue_ = port.p;

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}),
                         graphics={Bitmap(extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAYAAAA6/NlyAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAA8RJREFUeNrkW+2xqjAQReb+1w6gA+1AO6AEtQLtADvgdoBWoK8CsQK1Au0ArYCXw4ATMQkBkgDXM7MzjijsySab/QgDSx/GRGZEJkTc7LMIEZE7kUv2+Wr1AB6RkEhMJGkocXYvr2skh0R8IjcFJHlyy54xbJusr8iaVazuN1F4UPN/UyLbbG2KfzidWrPZzHJdNxUW7vd7KlEUWafTSeb5WOsLIicT0zcQWWE4HCbz+TzZ7/dJXeC/uAfuVWLxQOc0d4iceQ93HCcJwzBRDdwT9xaQPme6Kd9iYp5FdRBlERdYPM501EvW87wkjuPEFPAsPFMnaSZZU1atYe1GpB0e2fP5nLQN6CAg7dTxxh8Oajwed4IsTRo6cRxZJe8ddNWyFSwdVAkqekFWgvRUhvBHTNymg6riyDgxeGls/LH19AWcLcsXOaq4OJVN7rMq9mnG1I55Dszv41SWnNp+6dpF/NpXMGLv11r+oSoVb7nbZrOpHZ7l6V4OpIfA4/GwDodDmgbm15Ey4vpisVAW+EP35XJJf+VmHP/lX4TFtdsEvu+/jTBwPB6F6R6uNUkpJdZySI/Am7NCLqqSMIjIVjXwXxUAB4bzeiUIHwqqJEyPNq7dbreXJYIg+LCGCmfJGeQ0sVgVLzRFkXAZkWKkpGo7ZOiwsrO68VsNSgeIJbmOaTKZpM4sx/P5tLbbbeNnMrhM7KJ3zj2q0tqQ41jr9Vr4GzyXVlAFYQYX1y52BHiVxSaQ3XLo312v17etrQ4YXGa2xI90jLSUghoIW7aJaj3WaJ2BQYCiGkYIj0ajzvSFjEzpLsFmxcFfRVgHZAfxcrnUWvuds3CRiCnCLC521m3XSpiOokSgvTKClab+hMElsrPWo9atAISRC5cpt9vtKgcrsgNItVnNJA8kbBTmr3RBHclDnlHpSB6iulOwCtDoxposTjNYAQEHQskciLubTmcOh8hIAaCY78KasDir79v02TIFAO0lHkFn4E1Wq5WxEo+nskTLqmlBCd4xBnyvspXDKdV62sq0LMI0UNDLxXSZVkshvoxwVwrxylotbRGWabXQoeWTyC89AqgtqSyQ6wZ0hc4F/Gbc9LVL27Bw3Xapkoa4acJVGuKs9PDEmtqIhmSzHpOATtCNM5WljyY2OtSC6YVIKhedluWc0qt8qCXN0KwvOrZE952+5mCakLT1R48elpL+i4dL6TVdenxYpcVxr7aOD9Peu9cHxFt7BQDdiLzO1eVXAFgZVq9e8lA1zb/mNZ4iOv+i1kAj+U6+ivdfgAEAjzCWGzLVhjQAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_p.png"),
              Text(
                extent={{-100,80},{100,40}},
                lineColor={0,0,0},
                textString=DynamicSelect("", String(sensorValue/1e5, significantDigits=4) + " bar"))}));
      end Sensor_p;

      model Sensor_subcooling "Sensor reads subcooling [K]"
        extends VLEFluidComponents.Sensors.BaseClasses.PartialSensor;
        TILMedia.VLEFluid_ph vleFluid(
          final vleFluidType=vleFluidType,
          final p=port.p,
          final h=inStream(port.h_outflow),
          final xi=inStream(port.xi_outflow)) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}}, rotation=0)));

        parameter SI.TemperatureDifference initialSensorValue = 0
          annotation(Dialog(enable=(useTimeConstant)));

      initial equation

      if useTimeConstant then
        sensorValue = initialSensorValue;
      end if;

      equation

       sensorValue_ = smooth(0, if vleFluid.VLE.T_l - vleFluid.T > 0 then vleFluid.VLE.T_l - vleFluid.T else 0);

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}),graphics={
                Bitmap(
                  extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAYAAAA6/NlyAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABJZJREFUeNrsWz1O60AQdnKBBC4QiwsQCXqngBoaaHkVtHRQUkLnFhpcQ8EBQCLpQXABkLkA+Ab75os2aL3eX8dOMGakUZTEnp1v52dnx+sOYyyogzqdzpA+RsT4DIkjyy0T4pT4lXhMer3WohgAV8VEu8QJcQbRc3LGZe1WqmMFIPvEZ9w6rCZO+Rj9pQLmSmQ1AlVZ/WwenTtlYpjic8TdbWC7NoqiYDQaBWEYTllFaZpOeTweB5PJxEWFD+J/pPu41hjm7hubrNDr9djBwQG7u7tjZQn3QgZkWSwe+7q5D9iQZ1Dl4IPBgF1fX7OqCTIh2wAaOoWVAuZLS6azaB1AVcANFoduw0oAm8Du7Oywr68vtijCWBhzHtClwC7KqiWsbQVti1kl2JeXF7Zsgg4G0KEXYJ6NCwlqfX39R4AVQUMnTSLr+wCOf6plPSwdOwHmBX8jwDqAHrkALtTEy0xQPolMVYMbAfPauLD0NIU0S9aZEjBPVJnsyotcZ6tYpxWunYkJrCuU1cfEPbHOjuM46Pf7QVMIukJniXocW37zIMcu6temkqL2TnMuzTsVjUtUnglsVwScyLHrQjc3N+z8/FxZ2+L3y8vLUgrj3r29vYJM/OYiUxPLiQg4l6ywFzXR09MT29jYcOpSrK2tsfv7eyegAOMqEzqYCBjk5DVrdgxlgabN+9vbG1tZWfFuz8AbTHR4eOgt0wQaGBT3DGfZOfeHiba2tnLXQlF5YHyXAcAqJheWdcD9mNwZwUvksSHz8/NTK1cB+LgQv1EUaQVAuHjtycmJNRZtVgYoWTFTCMixjTF0BCxyHHf5NvCb0HDT0fPzc+47zbhxXSQrBeT+2vtBt7e3ue8EwCgX/5vut2CZYnVejuCqctacl8Tkh9xgclGdlXX3aJan/A+Pj4/GweSEBYXhVi6K2kKkigkUCVhkfF3f8o3ituDmp6enwerqKvrVwcXFxZRdSHZxmrzay89SgBGbOgJ4MMBvb28bwb+/vy+83i4A1j0dEIkKhIAyrjVpPTw8fIO/urqyyhUT3MIA45GHC1G8BbR8TCs1ZE6T1UFHR0dWV6eScCFW9kpaNsK6iiQmFwmqjIr11nVNrS1puVpYR1T9TOMc1idwBbeHm4vXmpKYyRMQJjPe39/XPqRTufTEFTAEzwbZ3Nx0ikm5UBATFQCLcYvJcHFrcdJM2V2BZdLlG/9vwiNLHYmCYQ15YBeSE5MY+wDrktzka5BPVKTAknptHhB/YuGBosNWcMhVkbghKFNLy/U5Nhm+mwev7aE8ICZAlWywUVDtrFx3S9iYiJODslaePIwtT6B1e1imAaDLwCa2eUOZ/bDJE7QNgLItHlULRse41qXWrqrj4dLiKdXEw6BwR1W7Z7ap0LlcmZ4WvMClp2Vt4rWpTSsWHknumMzHR5AkSdA0gs7QXf5Z1YhvxaOW9j5Ma+Xj0lY+EG/dkYemHWrRnNLzO9TSumNLrI0H01gbjx6yNh4uZZ7Hh6u0OGQt5fgw+0UHxJf2CgBO3GRZ9rNfAWC/4CWPv9d42C9/UatUDDf5Vbz/AgwAy8IslpJh+D0AAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_sc.png"),
                Text(
                  extent={{-100,80},{100,40}},
                  lineColor={0,0,0},
                  textString=DynamicSelect("", String(sensorValue, significantDigits=4) + " K"))}));
      end Sensor_subcooling;

      model Sensor_superheating "Sensor reads superheating [K]"
        extends VLEFluidComponents.Sensors.BaseClasses.PartialSensor;
        TILMedia.VLEFluid_ph vleFluid(
          final vleFluidType=vleFluidType,
          final p=port.p,
          final h=inStream(port.h_outflow),
          final xi=inStream(port.xi_outflow)) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}}, rotation=0)));

        parameter SI.TemperatureDifference initialSensorValue = 0
          annotation(Dialog(enable=(useTimeConstant)));

      initial equation

      if useTimeConstant then
        sensorValue = initialSensorValue;
      end if;

      equation
        sensorValue_ = smooth(0, if vleFluid.T - vleFluid.VLE.T_v > 0 then vleFluid.T - vleFluid.VLE.T_v else 0);

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}), graphics={
                Text(
                  extent={{-100,80},{100,40}},
                  lineColor={0,0,0},
                  textString=DynamicSelect("", String(sensorValue, significantDigits=4) + " K")),
                Bitmap(
                  extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAYAAAA6/NlyAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABO1JREFUeNrsWz1S6zAQVjyvT+ACycAByAz0SQE1aaAlFZTQQZkSurTQkBoK0kOR9DBwARhzAQgn8NNnZD95s5Z/YjtO8r4ZTUC25f20q9VKWlccxxF5oFKpNOVPWxb8NmRpRTwylsWW5U2WkZTrLRfBQDirItGRZSDLBE3PWCaqrU6mMmZAsiZLT2nHyanY6h21uRJWQkxyJMppvTeLzJU0Y1iOz7Yyt3rUva1WS7TbbdFoNNzCwbZtt4xGIzEej+OI8ClLV8o+ynUMK/Ptm7RQrVado6Mj5+HhwUkLPIs20FaExvtJzTwJ2YbyoOzL6/W6c3t762QNtIm2DaQhUyNTwmpqmYRpNA+iHHGDxiFbMxPCJrL7+/vO9/e3UxTwLrxzFtKpyBal1RTajiQdNWZZsq+vr868ARkMpBuJCCtvPOWgtra2SkFWJw2ZQhxZLQnhfhGavb6+Drzj8fExS033OW5WSFBxqtfJBt2goNlsirIBMkE2yEhwqrgEYDFtDGhFv98vJVmdNGSMw8Ui2u3RcFFOA6Lb7YqyAzJCVoK64jRNWF6AozqjpjwYDMSiALIypn2muE1pGGSr1JRrtdrCEIasjGlXdUXqhAN2K+PXhTBlzrQhO60OEJYq79Cx2+v1xKKCkb2uOPoa7tCxG6Xd+/t7cXV1hc6aKqi/ublJLbCMmd02Njc3A+3u7Oy49bhuQqfT4cZyx18P0xASa9EwPD8/O9vb27F2KDY2NozBBBd40Lqwcnd3ZwxIwIGGnN5mR5M2FrZ4f39/d9bW1hJvzYQJR8nt7u5m0q63icA80/S8c+BCGKhAx8fHrsapBaCeajoOYf3+y8vLqXtRH6ddD0zbZ1404le2Wi324a+vr8DD5+fnxpdB4ChtcITRqXhXmAyUNO1wHeBC2h9YahnoAxtuHF5eXgL/S8GMjkNqWUjzD32eA+6XHRN4jl5Huya5Irg0/tATgbCdRSoEvLCJNO6XGknknWkncaDvNHlshkvLinGTC+mZA8JgWoo7TcSFNNdYVhAXHBcriUBy3E6Z08XFhVhfX/fnX5Q8Cc+KxITpGNIB8iggv7e3NxP5wgiHmbQH6VldxxLltJ6ennzys0RduRPGkUcUDg4OhIyK3ChNTj9GrQMnJyel0bY1awMwc2gd5GUk5nYAp31oOyvnVriGTU4HHQDtY0qixGHmRYLjYqmT90jCh4eHgVVLnOkD2tbx8fExb8JjSx02+8AOYNg8rE9HabSVZA7NAgwX21Kb1v+6IOR8lkZBccYkdVRRnj1rMFzeQHiqG4bDIasdPfCAlrFA57wvojDMw/jVO6yIwMLEweWadAMg6ZoVBRsG3AoozckD1uT6M3QZGbUB4HnpYYzecQEPjHk4Lrw5u8jxO5lMOA5DfVoKXP35+THuRyPSkutQ1wvrzkx3cLiGedm03MvTnMGBI6wfoNmCpDAsKpgUCZs7TAuo9PPzc6FOHfTTB8hOq/2/yJlwwHnhGLLIlIYsUiKYo1NwqrHnw+I30Wwqj2NREJL/0TMeiAsmhXCe+RxJ8j4YsnZkBoD4zYAtZV5HiiyAdqlSHnIm21/KpJaQLL1kSS0rl7a0kolpK5l6uJLJpUnTh7PUONqaS/rwMiWIz+0TAGTcYN3qbbaV8hOAZfjI4/9nPMv+oVaqMRxznJfyU7y/AgwA9RC49nmL5UsAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_sh.png")}));
      end Sensor_superheating;

      model Sensor_T "Sensor reads temperature T [K]"
        extends TIL.VLEFluidComponents.Sensors.BaseClasses.PartialSensor;

      /******************** VLEFluid ********************************/
    protected
        TILMedia.VLEFluid_ph vleFluid(final p = port.p, final h = inStream(port.h_outflow),
          final xi = inStream(port.xi_outflow), final vleFluidType = vleFluidType,
          computeTransportProperties=false) "VLEFluid"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}}, rotation=0)));

      /******************** Parameters ********************************/

    public
        parameter SI.Temperature initialSensorValue = 0
          annotation(Dialog(enable=(useTimeConstant)));

      initial equation

      if useTimeConstant then
        sensorValue = initialSensorValue;
      end if;

      equation
        sensorValue_ = vleFluid.T;

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}),
                         graphics={
              Text(
                extent={{-100,80},{100,40}},
                lineColor={0,0,0},
                textString=DynamicSelect("", String(sensorValue, significantDigits=4) + " K")), Bitmap(
                extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAIAAAC1nk4lAAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAADFElEQVR42u2a27WiMBSGY9a8kw6gA9IB6UA7ICXQgXQCVgAdnFgBmQ5iBdEKOA/OOHEDMVyEuM7s5ZuYfP7sXPZl16K59ltKIYSUUiklhOh9hjEWRRGllDEWUzp3ynbqp65rzjkhZOyMhBDOeV3Xk6ee8ps8z6Momv2GUBRFeZ6/HTrP8wnSvhR+LPrO0afPQnDOlVJDDyRJcnfc7ktQSt3d/Xw+W1QvyzJhbDGfzrKs97dBEKRpWlVV62xVVaVpGgRB74BZlkkptdbT3UNrrZSifYs9DMOiKNoZVhRFGIbdkSmldV3buW3EUsquBwdBMBMXoHdVJ4TYuccR7/d7rXW7qGmt9/v9KG5X4mUFdpHcwt0DrZTqEjdN077Zmqbp5XaCBisvjuMViB/ccRyDdfkaGuxu62hs1zvLMhs0uO6sTzzELYQYhAaH2VtX3st1Cc7Lfug8z8Hu1m5qYB807yf/oM0dIwiCxffjCfu36SSEEAgNZN7QMSxO8hC7x5vDMHQZcf6lNEmSl7OY95OHZ/+JQSbIvA40EPt+1qAWIc656c2O724daODZnPMWoV/oWenD4eA45fF4HPrKvO+naToUm7nEbISQw+FwOp0eShcIISml+dCoG/2Qmf/n6+tr5mhVVZmEUkoMTkF3pVczgCSEwKbSSZIgL80Ek1JiM1ZljnHl6maCKaWe3GORbMY7zAQTQuCxy3lzaIQQRh9onw/trXvYoC1Zr//u8TOUBmAY7Nv+QzPGMNi3/YQGJyA2UzOW/PG2ZoJRSjG4b4AoxgcDSIwxHFNqxuGeQxNCYkoxuLD6Bn29XruBFYS+3W5lWXol8+12gwHB5BTCOuFWbwoBP6Lcx3eXy8UTscuyvFwuZigOq1sLpsUWUdqSFsNmGtj0bFP7TYxzbnrzU+L8Hane+Uq7pnoXTKoXRZH8tQkjjEuqf2T5wodCESjjOhWKfCvJKaU+rPg5VNz3t8xsaUfwtKBvb6CY1ToxWXWttaV1Qik1sXViqyaVjduBCCHX6xVt1Q7kW+PVD2hx86SZcPeJbZvfgLuCmypm6lkAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_T.png")}));
      end Sensor_T;

      model StatePoint "State point"

      /*********************** SIM ***********************************/

        parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
          "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
          choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
          choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";

      /******************** Connector *****************************/
    public
          Connectors.VLEFluidPort sensorPort(final vleFluidType = vleFluidType)
          "Sensor port"
          annotation (Placement(transformation(extent={{-10,-30},{10,-10}}, rotation=
                  0), iconTransformation(extent={{-10,-50},{10,-30}})));

      /****************** Parameters ********************/
        parameter Integer stateViewerIndex=0 "Index for StateViewer" annotation(Dialog(group="StateViewer Index"));

      /***************** Variables *********************/
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.AbsolutePressure p "Pressure";

      equation
        h = inStream(sensorPort.h_outflow);
        p = sensorPort.p;
        sensorPort.m_flow = 0;
        sensorPort.h_outflow = 0;

        sensorPort.xi_outflow = zeros(vleFluidType.nc-1);

        sensorPort.h_limit = -1e6;

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},
                  {40,40}}), graphics={            Text(
                extent={{-30,-14},{110,-60}},
                lineColor={153,204,0},
                textString=
                     "%stateViewerIndex"),
              Text(
                extent={{-100,100},{100,60}},
                lineColor={0,0,0},
                textString=DynamicSelect("", String(p/1e5, significantDigits=4) + " bar")),
              Text(
                extent={{-100,60},{100,20}},
                lineColor={0,0,0},
                textString=DynamicSelect("", String(h/1e3, significantDigits=4) + " kJ/kg")),
              Bitmap(
                extent={{-30,-40},{30,20}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAADwAAAA8CAIAAAC1nk4lAAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAAEdklEQVR42uWa3XWrOBCAic++Sx1AB6gD6MB0gFIBdGBcgenAdGDdCoAK0FZguQKgAvZBu8pECBkwdpyzc/IQ2/r5GGZGo5E+BudR+Zvzqqo450KIqqqMbcIw9DyPEBKGoU/Io1MOa/8YY5RSjPHSGTHGlFLG2Oqp1/TJsszzvIffkON5XpZlT4fOsmyFau8qfin6x0ybrquKUiqEmGoQBIE03PFLEEJIc6/r2qL1oiiCMNzMptM0NfZFCMVxfLlchtlyuVziOEYIGQdM03QD8xBCEJOzu657Pp+HB+R8PruuOx6ZEHLXR22/cc7HFowQehBXQx9rHWNs515GvN/v27YdNpW2bff7/SLuucTbKniOyi3cZjseEzdNMzxZmqaZyW2A1jzP9/0XECtu3/c1v7wPrUW3x3VclqUarSzLFfoex8FvH7R0ZxOrWApt5K6qahJaW8w28bwV0NIvtfXSDJ1lmRbdNjHTddDDMGhxEOYnX9AwYiCEtorHq6HbtoVGgjFWqDv51THLuq5TLfI83zybW5H95XmuPnZdd1S2MLZm13U3jGKrNS0F5ifKsv9yHOcPYyKKoPWo/znn8g1gjGX8FkIwxqqqkt8TQqIoCmemlCAaSFGbsSiKjJlZlmWfn58qxf3D2D6KnMFxKKXQmuGDBkGg0uVhGE6nkxHCsgBpmm6aRo05zsiv16vdsiml/zoiNN84jqegkySxKA8hZEysIfTpdJrKpC0BII5jzR0dzjnspk2soNVkMnOSQ1+vV/gkxsUIQkOlns/nsizLskySBD6JpjW5b4B9OecO9FDHcbQO2qs0YsGFQFqRBRohNHZHbQkcKxuOkOf5N4MeT6lBTxnu4XCYaqNBTwUQOMK4DcSglO7gXtUeBOI4JhN1ljRNlaqKopgawff9qSkiEL7GFR/YSwixgy3s1Qz4TsYLgZqVMTbVDJKNt4b2Cgl8pN3Ub8bS1pxxb7fbOrKZ0I5axu+KlpvbH2mqordVajAX+sdTkUnoTSp0r4a2VL3eF9oid58Hrqzk8Qr0Jpq+3W4w4bZAu667uQNoYDstblt6WgIwjBhL09Sl0GEY7rS4belpWeqKolDh2bIGrRZtBdxB+7PUj+Wv2uZXGYaqllgW6kcEghFCdtocdhs4Ho+UUmjcRVGEYdj3/VcKtrVoSGEYzt0EaMl7EARBEGhfGusk8/eIqtnhcLBvAnZaHjOlaUIIzJvruq7rWilY7gyeYc1d10EkiapD930/5XCU0qZptBoKQihJEiHEFDHGOPhP7KFQNYOxgTGmVPOFai8haBtbtdmUO6UXVFONJQRzTUxZpxH6ZaJV9FRl7E5Z7Aeh75fFnO+V6b7vn+FVi4RSCq35W+HcXur9KU3PLfUai+rKD14JvayobjmcfRn04uML40GRDIJJkryGWDvGnXVQ9G5HckKIX3b4yTn/ZcfMU8Tve6BvIX706sRqrbdta7k6YbTjxdeB3u2SyhOvA2GM5R7nZ64DvdvFq//BFbc3uUz48Ruvbf4D0RN8GER0TmUAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Sensor_ph.png")}),
              Documentation(info="<html>
          <p>
          The State Point reads pressure and enthalpy.
          The state points for a p,h-diagram in the StateViewer can be automatically detected.
          </p>
          <hr>
          </html>"));
      end StatePoint;

      package BaseClasses
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialSensor

        /*********************** SIM ***********************************/

          parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
            "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
            choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
            choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
            choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
      protected
          outer SystemInformationManager sim "System information manager";

        /******************** Connector *****************************/
      public
          TIL.Connectors.VLEFluidPort port(final vleFluidType = vleFluidType) "Port"
            annotation (Placement(transformation(
                origin={0,-20},
                extent={{-10,-10},{10,10}},
                rotation=180), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,-40})));

          Modelica.Blocks.Interfaces.RealOutput sensorValue "Sensor value"
            annotation (Placement(transformation(
                origin={0,42},
                extent={{-10,-10},{10,10}},
                rotation=90), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={0,22})));

        /******************** Time Constant ************************/

          parameter Boolean useTimeConstant = false
            "= true, if time constant tau is used";

          parameter Modelica.SIunits.Time tau = 1
            "Time constant for delay time of the sensor value"
            annotation(Dialog(enable=(useTimeConstant)));

          Real sensorValue_;

        equation
           if useTimeConstant then
             der(sensorValue) = (sensorValue_ - sensorValue)/tau;
           else
             sensorValue = sensorValue_;
           end if;

          port.m_flow = 0;
          port.h_outflow = 0;

          port.xi_outflow = zeros(vleFluidType.nc-1);

          port.h_limit=-1e6; //no cell volume!

          annotation (Diagram(graphics),
                               Icon(coordinateSystem(preserveAspectRatio=true, extent={
                    {-40,-40},{40,40}}),
                                    graphics={
                Text(visible=useTimeConstant,
                  extent={{10,50},{50,10}},
                  lineColor={0,0,0},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  fontName="Symbol",
                  textString="t")}));
        end PartialSensor;
      end BaseClasses;
    annotation(classOrder={"*","Internals","BaseClasses","Testers"});
    end Sensors;

    package Separators "Separators"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model IdealSeparator "Ideal separator model"

      /*********************** SIM ***********************************/

        parameter TILMedia.VLEFluidTypes.BaseVLEFluid vleFluidType = sim.vleFluidType1
          "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.vleFluidType1 "VLE Fluid 1 as defined in SIM",
          choice=sim.vleFluidType2 "VLE Fluid 2 as defined in SIM",
          choice=sim.vleFluidType3 "VLE Fluid 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";
        TIL.Internals.SimPort simPort;
        parameter Boolean removeSingularity=sim.removeSingularity annotation(Evaluate=true);
        parameter Boolean generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal  annotation(Evaluate=true);
    public
        parameter TIL.Internals.PressureStateID pressureStateID=1 "Pressure state ID"
          annotation(Dialog(tab="SIM",group="SIM"));

      /*********************** Connectors ***********************************/

        TIL.Connectors.VLEFluidPort portInlet(final vleFluidType=vleFluidType, m_flow(start=mdotStart)) "Inlet"
          annotation (Placement(transformation(extent={{-60,50},{-40,70}}, rotation=0),
              iconTransformation(extent={{-60,30},{-40,50}})));
        TIL.Connectors.VLEFluidPort portGas(final vleFluidType=vleFluidType, m_flow(start=-mdotStart))
          "Outlet with pure gaseous conditions"
          annotation (Placement(transformation(extent={{40,50},{60,70}}, rotation=0),
              iconTransformation(extent={{40,30},{60,50}})));
        TIL.Connectors.VLEFluidPort portLiquid(final vleFluidType=vleFluidType, m_flow(start=-mdotStart))
          "Outlet with pure liquid conditions"
          annotation (Placement(transformation(extent={{-10,-90},{10,-70}}, rotation=0),
              iconTransformation(extent={{-10,-110},{10,-90}})));

       parameter Boolean enableHeatPort = false "true, if heat port is enabled"
                                           annotation(Dialog(group = "General"));
        TIL.Connectors.HeatPort heatPort if enableHeatPort annotation (Placement(
              transformation(extent={{-60,10},{-40,30}}, rotation=0),
              iconTransformation(extent={{-60,-10},{-40,10}})));

      /*********************** VLE Fluids ***********************************/

    protected
        TILMedia.VLEFluid_ph
          vleFluidPortInlet(
            final vleFluidType = vleFluidType,
            final p=portInlet.p,
            final h=noEvent(actualStream(portInlet.h_outflow)),
            final xi=noEvent(actualStream(portInlet.xi_outflow))) if includeDefaultSummary
          "VLEFluid at port inlet"
              annotation (Placement(transformation(extent={{-60,80},{-40,100}}, rotation=0)));
        TILMedia.VLEFluid_ph
          vleFluidPortLiquid(
            final vleFluidType = vleFluidType,
            final p=portLiquid.p,
            final h=noEvent(actualStream(portLiquid.h_outflow)),
            final xi=noEvent(actualStream(portLiquid.xi_outflow))) if
                 includeDefaultSummary "VLEFluid at liquid outlet"
              annotation (Placement(transformation(extent={{-10,-60},{10,-40}}, rotation=0)));
        TILMedia.VLEFluid_ph
          vleFluidPortGas(
            final vleFluidType = vleFluidType,
            final p=portGas.p,
            final h=noEvent(actualStream(portGas.h_outflow)),
            final xi=noEvent(actualStream(portGas.xi_outflow))) if includeDefaultSummary
          "VLEFluid at gas outlet"
              annotation (Placement(transformation(extent={{40,80},{60,100}}, rotation=0)));

        TILMedia.VLEFluid_ph
          vleFluid(final p=p, final h=h, xi=xi, final vleFluidType=vleFluidType)
          "VLEFluid representing state of inner volume"
            annotation (Placement(transformation(extent={{-10,40},{10,60}}, rotation=0)));

      /**********************************************************/

    public
        parameter SI.Volume V=500e-6 "Volume"
          annotation(Dialog(group="Geometry"));

        parameter Real yLimit=0.95 "Singularity removal coefficient. The greater yLimit, the lesser the influence on h_outflow.
    Should be > 0.9 and < 1 to prevent singularity."                                                          annotation(Dialog(tab="Advanced"));

        parameter SI.SpecificEnthalpy delta_h = 10
          "Distance of outlet enthalpy to VLE curve"                                          annotation(Dialog(tab = "Advanced"));

    protected
        parameter TIL.Internals.CellFlowType cellFlowType = "allow reverse flow";

        Real extendedFillingLevel
          "Filling level (>1 if superheated , <0 if subcooled)";
    public
        Real fillingLevel "Filling Level";

      /**************** Start and Initialization *********************/

    public
        parameter Real initialFillingLevel=0.5 "Initial filling level"
          annotation(Dialog(group="Initial values"));
        parameter Real[vleFluidType.nc] mixingRatioInitial=vleFluidType.defaultMixingRatio
          "Initial value for mass fraction" annotation(Dialog(group="Initial values"));

        parameter SI.MassFlowRate mdotStart = 0.1
          "Start value for inlet and outlet massflowrate" annotation(dialog(tab="Start Values"));
        parameter SI.SpecificEnthalpy hStart = 350e3
          "Start value for specific enthalpy " annotation(dialog(tab="Start Values"));

    public
        SI.AbsolutePressure p "Pressure";
        SI.SpecificEnthalpy h(final start=hStart) "Specific enthalpy";
        SI.Temperature T;
        SI.Mass mass "Mass";
        SI.MassFraction[vleFluidType.nc-1] xi "Mass fraction";
        SI.SpecificEnthalpy hGasOutlet "Outlet specific enthalpy";
        SI.SpecificEnthalpy hLiquidOutlet "Outlet specific enthalpy";
        SI.MassFraction[vleFluidType.nc-1] xiGasOutlet "Outlet mass fraction";
        SI.MassFraction[vleFluidType.nc-1] xiLiquidOutlet "Outlet mass fraction";

    protected
        Real wfliq "Weighting factor for liquid outlet";
        Real wfgas "Weighting factor for gas outlet";
        Real drhodt "Time derivative of density";

        Internals.GetInputsThermal getInputsThermal annotation (Placement(transformation(extent={{-10,10},{10,30}}, rotation=0)));

      /*********************** Summary ***********************************/

    public
        parameter Boolean includeDefaultSummary = true
          "Include summary record in model results"
       annotation(Dialog(tab="Advanced", group="Summary"));

    protected
        record Summary
          extends TIL.Internals.ClassTypes.Record;

          SI.Pressure p_Inlet "Pressure at port inlet";
          SI.Pressure p_Gas "Pressure at port gas";
          SI.Pressure p_Liquid "Pressure at port liquid";
          SI.Temperature T_Inlet "Temperature at port inlet";
          SI.Temperature T_Gas "Temperature at port gas";
          SI.Temperature T_Liquid "Temperature at port liquid";
          SI.SpecificEnthalpy h_Inlet "Specific enthalpy at port inlet";
          SI.SpecificEnthalpy h_Gas "Specific enthalpy at port gas";
          SI.SpecificEnthalpy h_Liquid "Specific enthalpy at port liquid";
          SI.Density d_Inlet "Density at port inlet";
          SI.Density d_Gas "Density at port gas";
          SI.Density d_Liquid "Density at port liquid";
          SI.MassFlowRate m_flow_Inlet "Mass flow rate at port inlet";
          SI.MassFlowRate m_flow_Gas "Mass flow rate at port gas";
          SI.MassFlowRate m_flow_Liquid "Mass flow rate at port liquid";
          SI.TemperatureDifference superheating "Superheating at port gas";
          SI.TemperatureDifference subcooling "Subcooling at port liquid";
          SI.MassFraction q_Inlet "Vapor quality (steam mass fraction) at port inlet";
          SI.MassFraction q_Gas "Vapor quality (steam mass fraction) at port gas";
          SI.MassFraction q_Liquid
            "Vapor quality (steam mass fraction) at port liquid";
          Real fillingLevel "Volume fraction";
          SI.Mass mass "Total fluid mass";
          SI.Volume volume "Total separator volume";

        end Summary;

        replaceable record SummaryClass = Summary;

    public
        SummaryClass summary(
          p_Inlet = portInlet.p,
          p_Gas = portGas.p,
          p_Liquid = portLiquid.p,
          T_Inlet = vleFluidPortInlet.T,
          T_Gas = vleFluidPortGas.T,
          T_Liquid = vleFluidPortLiquid.T,
          h_Inlet = vleFluidPortInlet.h,
          h_Gas = vleFluidPortGas.h,
          h_Liquid = vleFluidPortLiquid.h,
          d_Inlet = vleFluidPortInlet.d,
          d_Gas = vleFluidPortGas.d,
          d_Liquid = vleFluidPortLiquid.d,
          m_flow_Inlet = portInlet.m_flow,
          m_flow_Gas = portGas.m_flow,
          m_flow_Liquid = portLiquid.m_flow,
          q_Inlet = vleFluidPortInlet.q,
          q_Gas = vleFluidPortGas.q,
          q_Liquid = vleFluidPortLiquid.q,
          superheating = noEvent(max(0, max(vleFluidPortGas.T -vleFluidPortGas.VLE.T_v,
            vleFluidPortInlet.T -vleFluidPortInlet.VLE.T_v))),
          subcooling = noEvent(max(0, max(vleFluidPortLiquid.VLE.T_v- vleFluidPortLiquid.T,
            vleFluidPortInlet.VLE.T_v - vleFluidPortInlet.T))),
          fillingLevel = fillingLevel,
          mass = mass,
          volume = V) if includeDefaultSummary
          annotation (Placement(transformation(extent={{40,-80},{60,-60}}, rotation=0)));

      initial equation
      // equation valid for ideal mixture of liquid and vapor
        vleFluid.h=(vleFluid.VLE.h_v + 1 - initialFillingLevel*(vleFluid.VLE.h_v + 1 - vleFluid.VLE.h_l*vleFluid.VLE.d_l/vleFluid.VLE.d_v))/(initialFillingLevel*(vleFluid.VLE.d_l/vleFluid.VLE.d_v - 1) + 1);

        xi = mixingRatioInitial[1:end-1]/sum(mixingRatioInitial);

      equation
        assert(sim.dpdtPort[pressureStateID].counter>0.5,"Pressure state ID is not valid");
        connect(sim.fluidPort[vleFluidType.ID],simPort.vleFluidPort);
        simPort.vleFluidMass=mass;
        simPort.vleFluidVolume=V;

        portInlet.p - portGas.p = 0 "momentum balance";
        portInlet.p - portLiquid.p = 0 "momentum balance";

        p = portInlet.p;

        if (removeSingularity) then
          portInlet.h_outflow -h = noEvent(max(0,inStream(portInlet.h_limit)-h));
          portGas.h_outflow -hGasOutlet = noEvent(max(0,inStream(portGas.h_limit)-hGasOutlet));
          portLiquid.h_outflow -hLiquidOutlet = noEvent(max(0,inStream(portLiquid.h_limit)-hLiquidOutlet));
        else
          portInlet.h_outflow -h = 0;
          portGas.h_outflow -hGasOutlet = 0;
          portLiquid.h_outflow -hLiquidOutlet = 0;
        end if;

        portInlet.h_limit =vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;
        portGas.h_limit = vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;
        portLiquid.h_limit = vleFluid.h+yLimit*vleFluid.d/vleFluid.drhodh_pxi;

        portInlet.xi_outflow = xi;
        portGas.xi_outflow = xiGasOutlet;
        portLiquid.xi_outflow = xiLiquidOutlet;

        T = vleFluid.T;

        drhodt = vleFluid.drhodh_pxi*der(h)
               + vleFluid.drhodp_hxi*sim.dpdtPort[pressureStateID].dpdt
               + vleFluid.drhodxi_ph*der(xi);

        portInlet.m_flow + portGas.m_flow + portLiquid.m_flow= V*drhodt
          "mass balance";

        mass = V*vleFluid.d;

        getInputsThermal.heatPort.T = vleFluid.T;

        if (generateEventsAtFlowReversal) then
          der(h) = 1/mass*(portInlet.m_flow*(actualStream(portInlet.h_outflow)-h)
                           + portGas.m_flow*(actualStream(portGas.h_outflow)-h)
                        + portLiquid.m_flow*(actualStream(portLiquid.h_outflow)-h)
                        + V*sim.dpdtPort[pressureStateID].dpdt + getInputsThermal.heatPort.Q_flow)
            "energy balance";
          der(xi) = 1/mass*(portInlet.m_flow*(actualStream(portInlet.xi_outflow)-xi)
                            + portGas.m_flow*(actualStream(portGas.xi_outflow)-xi)
                         + portLiquid.m_flow*(actualStream(portLiquid.xi_outflow)-xi))
            "mass balance";
        else
          der(h) = 1/mass*noEvent(portInlet.m_flow*(actualStream(portInlet.h_outflow)-h)
                                  + portGas.m_flow*(actualStream(portGas.h_outflow)-h)
                               + portLiquid.m_flow*(actualStream(portLiquid.h_outflow)-h)
                               + V*sim.dpdtPort[pressureStateID].dpdt + getInputsThermal.heatPort.Q_flow)
            "energy balance";
          der(xi) = 1/mass*noEvent(portInlet.m_flow*(actualStream(portInlet.xi_outflow)-xi)
                                   + portGas.m_flow*(actualStream(portGas.xi_outflow)-xi)
                                + portLiquid.m_flow*(actualStream(portLiquid.xi_outflow)-xi))
            "mass balance";
        end if;

        noEvent(max(vleFluid.VLE.h_v-vleFluid.VLE.h_l,1e-12))*extendedFillingLevel = (vleFluid.VLE.h_v - h)*vleFluid.d/vleFluid.VLE.d_l;
        wfliq=TIL.Utilities.Numerics.smoothTransition(extendedFillingLevel, 0.05, 0.1);
        wfgas=TIL.Utilities.Numerics.smoothTransition(-extendedFillingLevel, -0.95, 0.1);
        hGasOutlet = if (noEvent(vleFluid.h>vleFluid.VLE.h_v+10)) then vleFluid.h else (vleFluid.VLE.h_v + delta_h)*(1-wfgas)+(wfgas)*vleFluid.h;
        hLiquidOutlet = if (noEvent(vleFluid.h<vleFluid.VLE.h_l-10)) then vleFluid.h else (vleFluid.VLE.h_l - delta_h)*(1-wfliq) + (wfliq)*vleFluid.h;
        xiGasOutlet = if (noEvent(vleFluid.h>vleFluid.VLE.h_v+10)) then vleFluid.xi else (vleFluid.VLE.xi_v)*(1-wfgas)+(wfgas)*vleFluid.xi;
        xiLiquidOutlet = if (noEvent(vleFluid.h<vleFluid.VLE.h_l-10)) then vleFluid.xi else (vleFluid.VLE.xi_l)*(1-wfliq) + (wfliq)*vleFluid.xi;
        fillingLevel = noEvent(max(noEvent(min(extendedFillingLevel,1)),0));
        // +-10 to make shure that the vleFluid object is not inside vapor region

        connect(heatPort, getInputsThermal.heatPort) annotation (Line(
            points={{-50,20},{-10,20}},
            color={204,0,0},
            thickness=0.5,
            smooth=Smooth.None));

        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-60,
                  -80},{60,100}}),
                            graphics),
                             Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,
                  -100},{60,100}}),
                                  graphics={
              Line(points={{-40,-60},{40,-60}}, color={255,255,255}),
              Bitmap(extent={{-50,-102},{50,82}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAGQAAAC0CAYAAABi3Il7AAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAACIZJREFUeNrsnV1oFFcUx28aUVpiNmDBjyRk3wqmYKhINS8mfUl8KKbS1deI0Vc1FooPNrFSfLFRoQitlqYvpZpiIxRMLOL6Yix9MdQE6tOGRPsBQna1lJRCe/+TmTB7587HzsfuZvP/w7A6Ozs7e34559xz5869dds2N/8nqKrRKzQBgVAEsnq0Tt0xdnOMVimjMgcy3kA6O/fQSgxZFIEQCEUgBEIRCIFQBEIgFIFQBEIgFIEQCEUgBEIRCIFQBEIRCIFQBEIgFIEQyGrWsxdZ8c0vaZHN9Yvc4rhY+nexaq5t3Vr9S3z5z5x48vxrY4M2vbpDbN3YJdJNfWKbfCWQCuv539PG9vjPy8b/tzbsNeAA0uuvdRBIpfXby/vGBq2vTy3DaegyvGfjhnRi31unPkH19PeFyPH5hyfdNQ2rYX3bSmgDpA3rmkKfq3lLCz0kjvyD0GaFN+QfAGqTW9TwxmZvDN6ySUJoWJ8WG+qbIp+PHhJCban9y+EqgYQfOxBc6LGd1f1gb6l5zgpJAJB0k5geknDSJpAQKmezlkC0AJoqVvgRiEYA8O4b2aq8NjZ7CYQiEAKhCIRAKAIhEIpACIQiEIpACIQiEAKhCIRAKAIhEIpAKAIhEIpACIQiEAKhCIRAKAKhCIRAKAIhEIpAald86FPRxO0Jce3ql4mdf/CDQc+1ImOf66QW9Pau3WJhPn47bG/fLn68e6donzrXCUOWRhcvX0zkvGfPnWUOCSOElD0xL0Hb09sTaFlbhiwXzc/Pi927ig0ISMgBfho6MyRmZ2ZX/t/Y2Cju3J0Ura2tjmM5PVNAwXgw/siFkZV9Uw+mVjzITQ/kMXYY0MCxAS0MhqwSNXD0iGhpLf4LtgNy8w678Hmch3VIDEqlUuKUEqLgJTeu39Aef/WLaw7vOPvxsHGeoGIOCaD3D2RWwpWVEx7+PFVk6Hw+b+ScQqFQlHO+uznmeW42e8M0V+VfuV0wulo8IpTZYeg+x5AVk9rfbBeZQxkHALTEoJnHMw5AyBv4HIEk6CUIVXadPL6cX4Y+KvYEHBekeUwgERP8oCbBo1Vlzy8QjislkTOpR5BfP5euv4pJPUH59XMF6a9iyIpRqNLRL6UTEn9nxD4wAgmT4M85m7NI5KdCJnICiSirn6uomVtCfxWBJCB7Pxde4/AOAonYDLYghKnI3cTu9wg6eOigrNYXRO++3tjOyTqkwmIdUuUikCqTI4d86nNHjEpWjhxCMWRRBLKKcshgTBUnFUzqKBbWIaxDKOaQ1ZxDqOVRJHllSE8cSjU2+o5EIRCNMIpEHbgQh4IMnGPIYg6hGLJKVHv79oqdl3UI6xCKOYQ5pLaF50Xc5NesJZAElESNwpDFHEIxZCWksYh5gkBiVmfMszwwZDGHUARCIBSBrHJh9gdfILh9SZVHM8q8KFogSdxLphiyCIRKCEhBk2ioZFRwSeqP/BINVbak/ghAFmmaqvGQRQDJ2fckefOF8vWQnAOINSkXlbw0tjaAZO17MPVQnom9LFW6ZpqnrMNDmNgrV6UbHvLsj6dzamJnHkleGhsvgoVVh2QJpOJAsvbC0AGEeSTZ/FESEHpJ2b2jGIiMXdNqcp+YmKTlEpLGtjmTQVFf1rj9iMnbkwxbCYUr2FbRiu3tQEaLyvpCQUzSS2IXbFpw3nMadQDRha0b18dowZilselKuFI9xOElSD7sSolPsKUmoRfZ3BMIxOma4pOLLYtsXqe+u21z8/fypc++D2tlxDEF6lr3DnVNKyRzGa7e8/IQ6BK9pGze4bB1ne4o6SX35EsXvSRR78hK7+hWd7oNchhWdwydGaZlQ8rFdtqdWiCS3H2hdKeg/fyA3SklCzbT1HNZ08YiqIdoCZ48fpLVe4lVOWym0Qm3z9S7vfHirxdzGxsa0/KfHfbqfWlpSXS/001rB9D5T86L7D2HI4xK7/jc7TN1XieUyT1lVu9N9v14pCvJp4hqJVRlnI9P40ZgWgLJhwJiQtkvlI5H3Tp+VHGoUtc0NNUnYdzy+qzvUFLzBEVA8EVHDg/Q8i6CbTQwxv1gBAJiql9o7ruf0CesNS3YRHe/3LShr+qDHCQT/JJM8A/Vk2Ld19bWllALKNaisEbuyAXtomG90jt+jQ2IrdUF0r1qfUIoyzCshSZVp5Ewrgc9T30pXyqh/KQ2hQnFEwaauKdLORcmMAtzDY6+Luji5RFj1RnCWK7G5VZywVYv/+LDXMe4Gbq2qJ6CJvHOnW+tCRhYP/30h1oHeGTaZ6lcQPBF3+qgZO9ljd7NONdlqtbW1JXPrrjBQPQI1ccUNmRZSpmu2aG+gTVhMZlXrRWPKPowgdmsfmxuJBhaIKXOdJM5kIHFR4Vyl9Gq6JFXasVbJm5PGPmioH9SGWG8X9ovX6L9vIGEnZW0eUvLV27FDxZhjLKkdTV4BZaVUBext7empN0Oh7RbqErdV+YFaYHgh6BvBy2S1diKwrV7wOgPCyNQyIo6b68kvsN037Tufcx/Dm+p9t5i9NbCKzzGOOcQpqW9piPaKxkPsQGdNpP8qO79KbNbGomxGu9A4ppwbbhGDxj4bR1RYZTFQxT66Lq/5OYtVmvs6LEBY43ySuUYY7ytrKFQV8x6Pz2WM0PU/RhtVD4g5hfCyrhlOex1HFpkPft6RK8EU65WGVpNGImOwc8F/zlecP2XpH3yMdunvEBsX9xm/qh+v2MBB7kGG3JNXH1kmOkIIWnK3ArBJtpBeBqWdplLyC6VARIGjNoYwLrlGBuGjswWnzFiC/PzxkrO6DXA064hHkBKFETVANGEsn6vHFNm5UwQsYemqgeiSf595tZU5q9fNJvp4/K336rAb68+IMoF7jX7g6wtCWWtLc4WU00CcQGUNjcLUFcJhrdeEY5ylQbgB+R/AQYAXgh0+WfX/+EAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/Seperator_VLE.png"),
              Text(
                extent={{-80,-43},{80,-83}},
                lineColor={153,204,0},
                textString=
                     "(%pressureStateID)")}),
              Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>h, xi, derivative of pressure in the PressureStateElement</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>isobaric</td>
        </tr>
        </table>
          <p>
          The ideal separator model separates the VLE fluid at the inlet port into the liquid and gas phase.
          If the filling level is between 5% and 95% the portGas and portLiquid provides pure gaseous respectively pure liquid conditions.
          If the filling level is lower than 5% the portLiquid provides a mixture of gaseous and liquid conditions according to the filling level.
          If the filling level is higher than 95% the portGas provides a mixture of gaseous and liquid conditions according to the filling level.
          The following picture illustrates three enthalpies dependent on the filling level:
          </p>
          <br><br>
          <img src=\"modelica://TIL/Images/IdealSeparatorOutletEnthalpy.png\" width=\"731\">
          <hr>
          </html>"));
      end IdealSeparator;
    annotation(classOrder={"*","Internals","Testers"});
    end Separators;

    package Valves "Valves"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model OrificeValve "Orifice valve"

      /*********************** SIM ***********************************/

        parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
          "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
          choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
          choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
          choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
    protected
        outer SystemInformationManager sim "System information manager";

    public
        parameter Boolean use_effectiveFlowAreaInput = false
          "= true, if effectiveFlowArea defined by input";
        parameter SI.Area effectiveFlowAreaFixed = 0.2e-6 "Effective flow area"
          annotation(Dialog(enable=not use_effectiveFlowAreaInput));

      /******************** Connectors *****************************/

        Modelica.Blocks.Interfaces.RealInput effectiveFlowArea_in if use_effectiveFlowAreaInput
          "Prescribed effective flow area [m^2]"
          annotation (Placement(transformation(
              origin={0,50},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        TIL.Connectors.VLEFluidPort portA(final vleFluidType = vleFluidType) "portA"
          annotation (Placement(transformation(extent={{-90,-10},{-70,10}}, rotation=
                  0)));
        TIL.Connectors.VLEFluidPort portB(final vleFluidType = vleFluidType) "portB"
          annotation (Placement(transformation(extent={{70,-10},{90,10}}, rotation=0)));

      /******************** VLEFluid Objects ********************/

        TILMedia.VLEFluid_ph vleFluidA(
          p=portA.p, h=inStream(portA.h_outflow),
          xi = inStream(portA.xi_outflow),
          final vleFluidType = vleFluidType,
          computeTransportProperties=false)
          annotation (Placement(transformation(extent={{-100,20},{-80,40}}, rotation=0)));
        TILMedia.VLEFluid_ph vleFluidB(
          p=portB.p,
          h=inStream(portB.h_outflow),
          xi = inStream(portB.xi_outflow),
          final vleFluidType = vleFluidType,
          computeTransportProperties=false)
          annotation (Placement(transformation(extent={{80,20},{100,40}}, rotation=0)));
        TILMedia.VLEFluid_ph vleFluidOut(
          p=noEvent(min(portA.p,portB.p)),
          h=if noEvent(portA.p>portB.p) then inStream(portA.h_outflow) else inStream(portB.h_outflow),
          xi = if noEvent(portA.p>portB.p) then inStream(portA.xi_outflow) else inStream(portB.xi_outflow),
          final vleFluidType = vleFluidType,
          computeTransportProperties=false) if includeDefaultSummary
          annotation (Placement(transformation(extent={{20,20},{40,40}},  rotation=0)));

        final parameter Boolean generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal  annotation(Evaluate=true);

        parameter SI.MassFlowRate mdotSmooth = 0.0005
          "below this value, root function is approximated"
          annotation(Dialog(tab="Advanced",group="Smoothing Function"));
        parameter SI.Area effectiveFlowAreaTypical = 0.2e-6
          "Typical effective flow area"
          annotation(Dialog(tab="Advanced",group="Smoothing Function"));

        final parameter Real x0 = (mdotSmooth/effectiveFlowAreaTypical)^2;
        Real x;

      /*******************Summary**********************/
    public
        parameter Boolean includeDefaultSummary = true
          "Include summary record in model results"
       annotation(Dialog(tab="Advanced", group="Summary"));

    protected
        record Summary
          extends TIL.Internals.ClassTypes.Record;

          SI.Pressure p_A "Pressure at port A";
          SI.Pressure p_B "Pressure at port B";
          SI.Temperature T_A "Temperature at port A";
          SI.Temperature T_B "Temperature at port B";
          SI.Temp_C T_degC_A "Temperature at port A";
          SI.Temp_C T_degC_B "Temperature at port B";
          SI.SpecificEnthalpy h_A "Specific enthalpy at port A";
          SI.SpecificEnthalpy h_B "Specific enthalpy at port B";
          SI.Density d_A "Density at port A";
          SI.Density d_B "Density at port B";
          SI.MassFlowRate m_flow_A "Mass flow rate at port A";
          SI.MassFlowRate m_flow_B "Mass flow rate at port B";
          SI.TemperatureDifference superheating "Superheating";
          SI.TemperatureDifference subcooling "Subcooling";
          SI.MassFraction q_A "Steam mass fraction (quality) at port A";
          SI.MassFraction q_B "Steam mass fraction (quality) at port B";
          SI.Area effectiveFlowArea "Effective flow area";
          SI.Velocity w_A "Speed of sound at port A";
          SI.Velocity w_B "Speed of sound at port B";
          SI.Velocity velocity_A "Flow velocity at port A";
          SI.Velocity velocity_B "Flow velocity at port B";
          SI.Pressure dp "Total pressure drop";
          SI.Mass mass "Total fluid mass";
          SI.Volume volume "Total fluid volume";

        end Summary;

        replaceable record SummaryClass = Summary;

    public
        SummaryClass summary(
          p_A = vleFluidA.p,
          p_B = vleFluidB.p,
          T_A = if noEvent(portA.m_flow>0) then vleFluidA.T else vleFluidOut.T,
          T_B = if noEvent(portB.m_flow>0) then vleFluidB.T else vleFluidOut.T,
          T_degC_A = SI.Conversions.to_degC(summary.T_A),
          T_degC_B = SI.Conversions.to_degC(summary.T_B),
          h_A = if noEvent(portA.m_flow>0) then vleFluidA.h else vleFluidOut.h,
          h_B = if noEvent(portB.m_flow>0) then vleFluidB.h else vleFluidOut.h,
          d_A = if noEvent(portA.m_flow>0) then vleFluidA.d else vleFluidOut.d,
          d_B = if noEvent(portB.m_flow>0) then vleFluidB.d else vleFluidOut.d,
          m_flow_A = portA.m_flow,
          m_flow_B = portB.m_flow,
          q_A = if noEvent(portA.m_flow>0) then vleFluidA.q else vleFluidOut.q,
          q_B = if noEvent(portB.m_flow>0) then vleFluidB.q else vleFluidOut.q,
          effectiveFlowArea = AEffAux,
          w_A = if noEvent(portA.m_flow>0) then vleFluidA.w else vleFluidOut.w,
          w_B = if noEvent(portB.m_flow>0) then vleFluidB.w else vleFluidOut.w,
          velocity_A = if noEvent(portA.m_flow>0) then massFlowRateDensity_A/vleFluidA.d else massFlowRateDensity_A/vleFluidOut.d,
          velocity_B = if noEvent(portB.m_flow>0) then -massFlowRateDensity_A/vleFluidB.d else -massFlowRateDensity_A/vleFluidOut.d,
          dp = vleFluidA.p - vleFluidB.p,
          superheating = noEvent(max(0,noEvent(max(vleFluidB.T -vleFluidB.VLE.T_v,
          vleFluidA.T -vleFluidA.VLE.T_v)))),
          subcooling = noEvent(max(0,noEvent(max(vleFluidB.VLE.T_v- vleFluidB.T,
              vleFluidA.VLE.T_v
                              - vleFluidA.T)))),
          mass = 0,
          volume= 0) if includeDefaultSummary
          annotation (Placement(transformation(extent={{40,-80},{60,-60}}, rotation=0)));

    protected
        model GetInputs "Get enabled inputs and parameters of disabled inputs"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          Modelica.Blocks.Interfaces.RealInput effectiveFlowArea_in
            "Prescribed effective flow area"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}},
                  rotation=0)));
        end GetInputs;

       SI.Area AEffAux "Effective flow area";

    protected
        GetInputs getInputs
          annotation (Placement(transformation(extent={{-20,-10},{0,10}}, rotation=0)));
        Modelica.Blocks.Sources.Constant effectiveFlowArea_in_(k=0) if not use_effectiveFlowAreaInput;

        Utilities.Units.MassFlowDensity massFlowRateDensity_A;

      equation
        portA.xi_outflow = inStream(portB.xi_outflow);
        portB.xi_outflow = inStream(portA.xi_outflow);

        portA.h_outflow = inStream(portB.h_outflow);
        portB.h_outflow = inStream(portA.h_outflow);

        portA.h_limit = -1e6; // separate pressure levels
        portB.h_limit = -1e6;

        portB.m_flow + portA.m_flow = 0 "mass balance";

        if (use_effectiveFlowAreaInput) then
          AEffAux = getInputs.effectiveFlowArea_in;
        else
          AEffAux = effectiveFlowAreaFixed;
        end if;

        if ((generateEventsAtFlowReversal and portA.p > portB.p)
          or (not generateEventsAtFlowReversal and noEvent(portA.p > portB.p))) then
          x = 2*vleFluidA.d*(portA.p - portB.p);
        else
          x = 2*vleFluidB.d*(portA.p - portB.p);
        end if;

        massFlowRateDensity_A = TIL.Utilities.Numerics.squareRootFunction(x, x0);

        portA.m_flow = massFlowRateDensity_A*AEffAux;

        connect(effectiveFlowArea_in, getInputs.effectiveFlowArea_in) annotation (Line(
              points={{0,50},{0,30},{-40,30},{-40,8},{-22,8}}, color={0,0,127}));
        connect(effectiveFlowArea_in_.y, getInputs.effectiveFlowArea_in);

        annotation (defaultComponentName="valve",Icon(coordinateSystem(
                preserveAspectRatio=true, extent={{-80,-40},{80,40}}),
                                                      graphics={
              Polygon(
                points={{-10,60},{10,60},{0,40},{-10,60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-80,-46},{-40,-86}},
                lineColor={0,0,0},
                textString=
                     "A"),
              Text(
                extent={{40,-46},{80,-86}},
                lineColor={0,0,0},
                textString=
                     "B"),
              Bitmap(
                extent={{-80,-40},{80,40}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAKAAAABQCAIAAAARP+ljAAAABnRSTlMA/wAAAACkwsAdAAAACXBIWXMAAAsTAAALEwEAmpwYAAADSklEQVR42u3d35F0QBQFcPUlQAZkQAZkQAZkQAZkQAZkQAZkQAZkIAT7oGpqZr/pWcafdq/T1W+7tQ9+VVN7zujbiqZpSZJMioLNbCdJommaMq+ZeRgGPBfqexiGF9pfKwgCMNOlDYJAWbLAzJb2eTmO0zQNHt+Vd9M0juMoWxaY+dCmaarr+tsfWZZVFAUe6xV2URQiWl3X4zgWAk/TNE1TnuciZsMwwCyX1jAMEW2e57PgH8Bgpku7AnhedV3btv32l9GQSOgrXpdt23Vd/6+2AhjMtGi/BJ5X27a+7yM6yw21vu+3bftZ6kvgefV9D2ZZtH3fLzHaBPxgDsNQVdW3f8fzPETntaHW87y3D1NV1TAMF9LuBjyvcRzjOBYxoyHZ2FeoqhrH8TiOa112A35mFmUqx3GQqd7uqqp2pz0EGNH50FB7IWAwS6c9A3heZVkiOi8PtWVZ7vjwzwBGQ7K9ryAA/GAWRWdN07hG5znUimh93z+CVg7w3RqSvfoKYsDPzKLoHAQB6ejcNI2IVlXVE2jlA3NtSI7oKwgDL2Suqgq0hIGpR+c/Q+35tBcFJsd8Tl/BDfjBLIrOhmFIj85JkohobduWTksA+LINyfl9BWfgB7PruiLmKIrquj4h1EZRJKJ1XfdStMSAFzYkBzFL7yvuAryQueu6vWi7riNKSxj4nIbkgqH2XsDHMfOgZQL8YN4lOhdFYVmWKNSmaUqIlhXw9obk4n0FgH8zm6YpYs6y7Jk2yzIRrWmadGk5Ay9sSAj1FQD+hpk37V2Al0RnKqF2I/A/Bes+Cx/R+IjGP1kAlheTln+RjJiEogNFB6Oq8pqvVt0XGF82sAXG14VsgfGFP1tgWYea8MrOGaH280t3J5xXw0t3cvoKvDZLFfjiowHw4ruEvgJHV64OzPXw2d2BeRwfPW7cFWFgHABnC4wRDmyBMYSF7RAWjFFiO0YJg9DYDkIDLdtRhhhGynYYKWh5jhPGQPCDLjCTPxAcI/3ZjvTHpRxsL+XAtTpsr9XBxVhsL8ZCqGV7tR1o2V5OuWoiAjal62XRV7C9IBpXvFNh/jz3ad2pcPQV5BoS0N6eGaGWU3QG7Q2Y51ALWh7ML9EZfQXvhuQH5cIJCMGLx4MAAAAASUVORK5CYII=",
                fileName="modelica://TIL/Images/ValveUni.png")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}),
                  graphics),
              Documentation(info="<html>
          <p>
          See LiquidComponents -> <a href=\"Modelica:TIL.LiquidComponents.Valves.OrificeValve\">OrificeValve</a>.
          </p>
          <hr>
          </html>"));
      end OrificeValve;
      annotation(classOrder={"*","BaseClasses","Testers"});
    end Valves;
  annotation(classOrder={"*","Internals"});
  end VLEFluidComponents;

  package HeatExchangers "Component models for different heat exchanger types"
  extends TIL.Internals.ClassTypes.ComponentPackage;

    package FinAndTube "Fin and Tube HX"
      extends TIL.Internals.ClassTypes.ComponentPackage;

      package GasVLEFluid
       extends TIL.Internals.ClassTypes.ComponentPackage;

        model CrossFlowHX "Fin and tube gas vle fluid cross flow HX"
          extends
          TIL.HeatExchangers.FinAndTube.GasVLEFluid.BaseClasses.PartialHX(
               final nFinSideParallelHydraulicFlows = hxGeometry.nParallelTubes*nCells,
               final nFinSideParallelHydraulicFlowsPerCell = hxGeometry.nParallelTubes,
               final nTubeSideParallelHydraulicFlowsPerCell = hxGeometry.nTubeSideParallelHydraulicFlows,
              gasCellGeometry(length=hxGeometry.totalHXDepth),
            includePortVLEFluid = includeDefaultSummary,
            redeclare record SummaryClass = CrossSummary (
              arrays(
                final n = nCells,
                T_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.T, vleFluidCell.vleFluid.T, vleFluidB.T, vleFluidCell[2:end].portA.m_flow),
                T_degC_vle_port = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_vle_port),
                T_vle_cell = vleFluidCell.vleFluid.T,
                T_degC_vle_cell = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_vle_cell),
                T_wall_cell = wallCell.wallMaterial.T,
                T_degC_wall_cell = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_wall_cell),
                T_gas_portA = {if ((gasCellFlowType == "flow A-B") or ((gasCellFlowType <> "flow B-A") and noEvent(gasCell[i].portA.m_flow >= 0))) then gasCell[i].gas_inStream.T else gas_outflow[i].T for i in 1:nCells},
                T_degC_gas_portA = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_gas_portA),
                T_gas_portB = {if ((gasCellFlowType == "flow A-B") or ((gasCellFlowType <> "flow B-A") and noEvent(gasCell[i].portA.m_flow >= 0))) then gas_outflow[i].T else gasCell[i].gas_inStream.T for i in 1:nCells},
                T_degC_gas_portB = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_gas_portB),
                alpha_vle_cell = vleFluidCell.alphaAState/vleFluidCellGeometry.heatTransferArea,
                q_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.q, vleFluidCell.vleFluid.q, vleFluidB.q, vleFluidCell[2:end].portA.m_flow),
                p_vle_port = cat(1,{vleFluidCell[1].portA.p},vleFluidCell.portB.p),
                h_vle_port = cat(1,{noEvent(actualStream(vleFluidCell[1].portA.h_outflow))},noEvent(actualStream(vleFluidCell.portB.h_outflow))),
                d_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.d, vleFluidCell.vleFluid.d, vleFluidB.d, vleFluidCell[2:end].portA.m_flow),
                m_flow_vle_port = cat(1,{vleFluidCell[1].portA.m_flow},-vleFluidCell.portB.m_flow),
                w_vle_port = summary.arrays.m_flow_vle_port ./ summary.arrays.d_vle_port ./ vleFluidCellGeometry.hydraulicCrossSectionalArea ./ hxGeometry.nTubeSideParallelHydraulicFlows,
                p_gas_portA = gasCell.portA.p,
                p_gas_portB = gasCell.portB.p,
                h_gas_portA = noEvent(actualStream(gasCell.portA.h_outflow)),
                h_gas_portB = noEvent(actualStream(gasCell.portB.h_outflow)),
                alpha_gas_cell = gasCell.heatTransfer.alphaA/gasCellGeometry.heatTransferArea)));

          /****************** Connectors *******************/

          TIL.Connectors.VLEFluidPort portB_vle(final vleFluidType=vleFluidType)
            "VLEFluid portB"
            annotation (Placement(transformation(extent={{130,-10},{150,10}}, rotation=
                    0)));
          TIL.Connectors.VLEFluidPort portA_vle(final vleFluidType=vleFluidType)
            "VLEFluid portA"
            annotation (Placement(transformation(extent={{-150,-10},{-130,10}},
                  rotation=0)));
          TIL.Connectors.GasPort portA_gas(final gasType=gasType) "Gas portA"
            annotation (Placement(transformation(extent={{-10,130},{10,150}}, rotation=
                    0)));
          TIL.Connectors.GasPort portB_gas(final gasType=gasType) "Gas portB"
            annotation (Placement(transformation(extent={{-10,-150},{10,-130}},
                  rotation=0)));

          /****************** Splitter and joiner *******************/

      protected
          SplitterJoiner.GasSplitterJoiner gasSplitterJoiner(
            final nPorts1 = nCells,
            final nPorts2 = 1,
            final gasType=gasType,
            final cellFlowType=gasCellFlowType)
            annotation (Placement(transformation(extent={{-26,-50},{26,-30}})));

        /********* Summary ***************/

      protected
          parameter Boolean includeSummaryArrays = true
            "Obsolete & unused parameter for array entries in summary"
         annotation(Dialog(tab="Advanced", group="Summary"));

          record CrossSummary
            extends Summary;

            replaceable Arrays arrays;

        protected
            record Arrays
              parameter Integer n;

              input SI.Temperature[n + 1] T_vle_port "Temperature at port";
              input SI.Temp_C[n + 1] T_degC_vle_port "Temperature at port";
              input SI.Temperature[n] T_vle_cell "Temperature in cell";
              input SI.Temp_C[n] T_degC_vle_cell "Temperature in cell";
              input SI.MassFraction[n + 1] q_vle_port
                "Vapor quality (steam mass fraction) at port";
              input SI.Pressure[n + 1] p_vle_port "Pressure at port";
              input SI.SpecificEnthalpy[n + 1] h_vle_port "Specific enthalpy at port";
              input SI.Density[n + 1] d_vle_port "Density at port";
              input SI.MassFlowRate[n + 1] m_flow_vle_port "Mass flow rate at port";
              input SI.Velocity[n + 1] w_vle_port "Flow velocity at port";
              input SI.CoefficientOfHeatTransfer[n] alpha_vle_cell
                "Heat transfer coefficient";

              input SI.Temperature[n] T_wall_cell "Temperature in cell";
              input SI.Temp_C[n] T_degC_wall_cell "Temperature in cell";

              input SI.Temperature[n] T_gas_portA "Temperature at port A";
              input SI.Temp_C[n] T_degC_gas_portA "Temperature at port A";
              input SI.Temperature[n] T_gas_portB "Temperature at port B";
              input SI.Temp_C[n] T_degC_gas_portB "Temperature at port B";
              input SI.Pressure[n] p_gas_portA "Pressure at port A";
              input SI.Pressure[n] p_gas_portB "Pressure at port B";
              input SI.SpecificEnthalpy[n] h_gas_portA "Specific enthalpy at port A";
              input SI.SpecificEnthalpy[n] h_gas_portB "Specific enthalpy at port B";
              input SI.CoefficientOfHeatTransfer[n] alpha_gas_cell
                "Heat transfer coefficient";

            end Arrays;
          end CrossSummary;

      protected
          TILMedia.Gas_ph[nCells] gas_outflow(
            final p = {if ((gasCellFlowType == "flow A-B") or ((gasCellFlowType <> "flow B-A") and noEvent(gasCell[i].portA.m_flow >= 0))) then gasCell[i].portB.p else gasCell[i].portA.p for i in 1:nCells},
            final h = {if ((gasCellFlowType == "flow A-B") or ((gasCellFlowType <> "flow B-A") and noEvent(gasCell[i].portA.m_flow >= 0))) then gasCell[i].portB.h_outflow else gasCell[i].portA.h_outflow for i in 1:nCells},
            final xi = {if ((gasCellFlowType == "flow A-B") or ((gasCellFlowType <> "flow B-A") and noEvent(gasCell[i].portA.m_flow >= 0))) then gasCell[i].portB.xi_outflow else gasCell[i].portA.xi_outflow for i in 1:nCells},
            each final gasType=gasType,
            each computeTransportProperties=false) if
                                           includeDefaultSummary
            annotation (Placement(transformation(extent={{-50,-100},{-30,-80}},rotation=
                   0)));

        equation
        // Connect wall and vleFluid cells with eachother
          for i in 1:nCells-1 loop
            connect(vleFluidCell[i].portB, vleFluidCell[i+1].portA);
            connect(wallCell[i].portE, wallCell[i+1].portW);
          end for;

          connect(vleFluidCell[1].portA, portA_vle) annotation (Line(
              points={{-10,40},{-100,40},{-100,0},{-140,0}},
              color={153,204,0},
              thickness=0.5));
          connect(vleFluidCell[nCells].portB, portB_vle) annotation (Line(
              points={{10,40},{100,40},{100,0},{140,0}},
              color={153,204,0},
              pattern=LinePattern.Solid,
              thickness=0.5));
          connect(wallCell.portS, gasCell.heatPort) annotation (Line(
              points={{0,-10},{0,-30.2}},
              color={204,0,0},
              pattern=LinePattern.Solid,
              thickness=0.5));
          connect(vleFluidCell.heatPort, wallCell.portN) annotation (Line(
              points={{0,30},{0,10}},
              color={204,0,0},
              pattern=LinePattern.Solid,
              thickness=0.5));

          connect(gasSplitterJoiner.outlet, portB_gas) annotation (Line(
              points={{26,-40},{40,-40},{40,-100},{0,-100},{0,-140}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.inlet, portA_gas) annotation (Line(
              points={{-26,-40},{-40,-40},{-40,100},{0,100},{0,140}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.outlets[:, 1], gasCell.portA) annotation (Line(
              points={{-14,-40},{-10,-40}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.inlets[:, 1], gasCell.portB) annotation (Line(
              points={{14,-40},{10,-40}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          annotation(Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td colspan=2>VLE fluid</td>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient (default) or steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>h, xi, alphaAState, pressureDropState (default) or derivative of pressure in the PressureStateElement</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure drop or isobaric</td>
        </tr>
        <tr>
        <td colspan=2>Wall</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>T</td>
        </tr>
        <tr>
        <td colspan=2>Gas</td>
        </tr>
        <tr>
        <td>mass balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>steady state</td>
        </tr>
        <tr>
        <td>differential states:</td><td>-</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure drop or isobaric</td>
        </tr>
        </table>
<p>
This is the base model for a cross flow heat exchanger. The following figure illustrates
the flow situation.<br><br>
</p>
<img src=\"modelica://TIL/Images/TIL3_InfoView_HXStructure_CrossFlow.png\" width=\"600\">
</html>"),  Diagram(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-140,-140},{140,140}},
                initialScale=0.1), graphics),
            Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-140,-140},{140,140}},
                initialScale=0.1), graphics={
                Bitmap(extent={{-140,-140},{140,140}},
                  imageSource=
                      "iVBORw0KGgoAAAANSUhEUgAAARgAAAEYCAIAAAAI7H7bAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAACHlJREFUeNrs3U+LVWUcwHGnojAMA6NQDIXCCIqM2thGZ1ObRKtVq6ZNLbNXkL2CpmVushdQGbXJzYwb2yQVRpEkjBSGkWAYhVFMP7o0Hc9z751z/5xzn3Pu54NEc51m7rnn+T7nnOf+acsWAAAA/rNQ/GJlZcUjkpePF///98P2Tl4WFxf7h7S+vu7RycuJwg56xd7J7Ci08P/eucXDAZMTEggJhARCAoQEQgIhgZAAIYGQQEggJEBIICQQEggJEBIICYQEQgKEBEICIYGQACGBkEBIgJBASCAkEBIgJBASCAmEBAgJhARCAiEBQgIhgZBASICQQEggJBASICQQEggJhAQICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASCAkDwEICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASICQQEggJBASULRQ/GJ9fd0jAlXjWVhwRAKndiAkEBLQrZDWrp365fcvO7+HLl9fjT+d38zYlbFDhdS0sz8cO33xuU8uHOr2IPvul5OfXFiMP/Ev3Z4sYlfGDo3d2tJNaOXy9+ra0oWr7218eXDPuw/ds9S94XXu8vFzP7258eUTO994YtfxTk4WZy69vPHlvh0vHdrbjlmjuPzdspBu/HXt9MWjP/12pnR79wZZabJo3SCr6PyV5c9+fL10485tB59+4NQdt90tpLoqihOAq3981fdvOzPIBk0W7RpkY08WPTu2PvbsvtXMN7OVIcXFaFT059+/btxy+63bi1+GPduPREutHmTpZBGbGf8sbmkrBtmmmxkVXfr1o+KNpR0aX8Zm3nPn/laE1I7Fht7FaDqY4uqo+G2xY+LbYie1dHjFZPH+t/tLFcVmxp9eTj3xDfFt7V2x7E0WpYpiV8Zmxm7duCV2d4sWk1pwRCpdjJam5PRIte32PXHyk/NMVvGQW9yQ+Ns43/vtz0stmrAHbeaQDel79p7tYlKbTu3Si9H0/K0Dg2z4ZDHkErFdK5ZVZr2+Z30Hdr/16H3HhDS1i9FBKwqtHmRVJovWDbLxJosxdr2QRr4YHT5i+i525d/SGCOmFYNs04o2XX6sPr8IadjF6HiHlxYNstjMz348Vrq3FQ8v6SCLzTyweznPpbyxd8pIBzEhlU+jz6wtpStX1S94Si8IyHOQTX4umvkgGzJZjPTseXpZFZt5cO/JHC6A8w2p75NFYywbZD7I+k4WcZ6z665D5W/9uHDL4dXSX16+vhpns3kOsileuE5rVMxLSDH6Y/aa1jOP2Q6y0YbFicIOemW9RYNshMlirCbjp8VZxmwvgHMMaYyL0TbOZCNPFpuFlOcgq+ORz3AxKbtXNsTFaKmiuKo5/NCkZ2Kx2154+Mv0yfJZve+lN1kUh1dMFpOfcMZ/Hj8kflRxM+MXzeqdF/Hwplc1sSMmnL9iM2NIxMAo3hibGYMnhzF8Sw4VpRej01pnu+uOvekLT05ffK75QXb2h2N1TBbDB1nzb++JBzYe3vSQGztiKj8/BkYMj+ItMXhyaOmmU7t3Pp992TUdrNNcH7n3tafuX57VZFH1t1c4tSvl+vXPb5dybWz1v7Hfnl4IzMSrT+Z0RLr5YvTDmk55Y3fG2C3eEru8gZkszuzf/2Z/qaKYLGpqOH5s6YW88avjDjTwQt54MEsVxQNeU8MxSGKoFF/I69TupovRvXcfre9XND/Irt9YS5cB6pssBg2yuANxN+LOdGOy6ImhUnpRvJCmczE6ySCro6VB74modbIYNMjqe+dF3zXDZhbT0sWkXK6R5uQjixtYFu/7LNbTD5wa+Zp7xGuk0vEw7sO0nsmZ1SOZs3n/yOLYzbW+h6z30T/1rVxV1HfFcoofSDTo3ZZzUlGm10h5tDSFQXbu8vF0mXtWr07qPcWULovHnaxpspjPirbM8yet1jHIVteW0tfLzvaV//Gr4w6UNjPu5CQrlllNFrmc5s3hNVI6+id/50VdL2CZ4BopPYZM5UVYbXw3lGukJsQgSJfFP/3+aPWlvN7KVbGixlauqos7E3epuJQXd3ikFcv4znhY0jdQzWdFjkhVJ+yKrz2v9xMjpndE2ri3431WTAc+McIRqaEJ+/mHvxj1uZfeuCxWFOMy52vu3ipL3MmNW+LOxyZsupnpc2LxcM1zRRYbpjbI4iD2wbePT/1lzg1sZvqi+NiQQSuWrZsshNSmQXb+ynLpVHDP9iNtWbnqrVjGHS7eGJsTG9WNyUJI7Rhkq2tL6WePPPNgmz6SO+5q3OHSsnhsVHFZPL1ubNFkYbEhF33XeQ/sXh77o39yWGxIDfrUq3Qz53aZu8pig5CGST+QKP3k/npXruoPqe+RJ93Mrv7fmYTUkCHvIZv6a0BnFdKWfq+ybW6y6ERIrpE2EQPo2X0r6fteek8W1VtRg2JD+r6959/NXFGRxYZaBtmOrY+9+Mhax1auYnNio4orlh2bLISU1yCbykf/5Kn4gUSdnCxqPM1zjVTdjb+uXbh6stH/9UNT10gl568s79uxZJnbYkNXzCgkLDaAayQQEggJEBIICYQECAmEBEICIQFCAiGBkEBIgJBASCAkEBIgJBASCAmEBAgJhARCAiEBQgIhgZBASICQQEggJEBIICQQEggJEBIICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiEBQgIhgZBASICQQEggJBASICQQEggJhAQICYQEQgIhAUICIYGQQEiAkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASCAkQEggJBASCAkQEggJhARCAoQEQgIhAUICIYGQQEgAAAAAA/wjwAAuFnEcIolTZQAAAABJRU5ErkJggg==",
                  fileName="modelica://TIL/Images/CrossFlowHX_VLEGas.png"),
                Text(
                  extent={{-46,110},{194,70}},
                  lineColor={153,204,0},
                  textString=
                       "(%pressureStateID)"),
                Text(
                  extent={{-140,0},{-100,-40}},
                  lineColor={0,0,0},
                  textString=
                       "1"),
                Text(
                  extent={{100,0},{140,-40}},
                  lineColor={0,0,0},
                  textString=
                       "n"),
                Text(
                  extent={{-132,130},{-92,90}},
                  lineColor={0,0,0},
                  textString=
                       "A"),
                Text(
                  extent={{92,-92},{132,-132}},
                  lineColor={0,0,0},
                  textString=
                       "B")}));
        end CrossFlowHX;

        package BaseClasses
        extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialHX "Partial base class for fin-and-tube heat exchangers"

          /*********************** SIM *************************/

            parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
              "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
              choice=sim.gasType1 "Gas 1 as defined in SIM",
              choice=sim.gasType2 "Gas 2 as defined in SIM",
              choice=sim.gasType3 "Gas 3 as defined in SIM"));
            parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
              "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
              choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
              choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
              choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
        protected
            outer SystemInformationManager sim "System information manager";
            TIL.Internals.SimPort simPort;

          /*********** Connectors *************************/
        public
            TIL.Connectors.VLEFluidPort portB_vle(final vleFluidType=vleFluidType);
            TIL.Connectors.VLEFluidPort portA_vle(final vleFluidType=vleFluidType);
            TIL.Connectors.GasPort portA_gas(final gasType=gasType);
            TIL.Connectors.GasPort portB_gas(final gasType=gasType);

           /****************** Geometry, Discretization *******************/
            inner replaceable parameter TIL.HeatExchangers.FinAndTube.Geometry.KKI001
              hxGeometry
              constrainedby
            TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              "Geometry of heat exchanger"
              annotation(Dialog(group="General"),choicesAllMatching=true,
              Placement(transformation(extent={{-100,100},{-80,120}}, rotation=0)));

            parameter Integer nCells(min=1)=1 "Discretization number of cells";

            parameter Integer nFinSideParallelHydraulicFlows(min=1)
              "Total number of entering hydraulic flows"
              annotation (Dialog(tab="Discretization",group="Fin Side"));
            parameter Integer nFinSideParallelHydraulicFlowsPerCell(min=1)
              "Number of hydraulic flows for a single cell"
              annotation (Dialog(tab="Discretization",group="Fin Side"));
            parameter Integer nTubeSideParallelHydraulicFlowsPerCell(min=1)
              "Number of hydraulic flows for a single cell"
              annotation (Dialog(tab="Discretization",group="Tube Side"));

        protected
            TIL.Cells.Geometry.FluidCellGeometry vleFluidCellGeometry(
              length=hxGeometry.tubeSidePathLength/nCells,
              volume=hxGeometry.totalTubeInnerVolume/nCells,
              heatTransferArea=hxGeometry.totalTubeSideHeatTransferArea/nCells,
              hydraulicCrossSectionalArea=PI*hxGeometry.tubeInnerDiameter*hxGeometry.tubeInnerDiameter/4.0,
              nParallelHydraulicFlows= nTubeSideParallelHydraulicFlowsPerCell);

            TIL.Cells.Geometry.WallCellGeometry wallCellGeometry(
              length=hxGeometry.tubeSidePathLength/nCells,
              volume=(hxGeometry.totalTubeOuterVolume-hxGeometry.totalTubeInnerVolume)/nCells);

            TIL.Cells.Geometry.FluidCellGeometry gasCellGeometry(
              volume=hxGeometry.totalFinnedVolume*hxGeometry.voidRatio/nCells,
              heatTransferArea=hxGeometry.totalFinSideHeatTransferArea/nCells,
              hydraulicCrossSectionalArea=hxGeometry.totalFinSideCrossSectionalArea*hxGeometry.areaRatio/nFinSideParallelHydraulicFlows,
              finHeatTransferAreaRatio=hxGeometry.finSideHeatTransferAreaRatio,
              nParallelHydraulicFlows=nFinSideParallelHydraulicFlowsPerCell);

          /****************** VLEFluid *******************/
        public
            parameter TIL.Internals.PressureStateID pressureStateID=1 "Pressure state ID"
              annotation(Dialog(tab="SIM",group="SIM"));

            SI.Mass cumulatedVLEFluidMass=sum(vleFluidCell.mass)
              "Cumulated vleFluid mass";
            SI.Volume cumulatedVLEFluidVolume=sum(vleFluidCell.cellGeometry.volume)
              "Cumulated vleFluid volume";

        protected
            Cells.VLEFluidCell[nCells] vleFluidCell(
              each cellGeometry = vleFluidCellGeometry,
              each final dpdt=sim.dpdtPort[pressureStateID].dpdt,
              each final vleFluidType=vleFluidType,
              redeclare each final model HeatTransferModel =
                  TubeSideHeatTransferModel,
              redeclare each final model PressureDropModel =
                  TubeSidePressureDropModel,
              each final m_flowStart=m_flowVLEFluidStart,
              each final pStart=pVLEFluidStart,
              each final orientation=cellOrientation,
              each final pressureDropInitial = pressureDropInitialVLEFluid/nCells,
              each final fixedPressureDropInitial = fixedPressureDropInitialVLEFluid,
              each final useFalseDynamics = useFalseDynamics,
              each final falseDynamicsTimeConstant = falseDynamicsTimeConstant,
              each final removeSingularity=sim.removeSingularity,
              each final generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal,
              each final alphaAInitial = if (initHeatTransfer=="alphaA") then alphaAInitialVLEFluid/nCells
                                         else alphaInitialVLEFluid*hxGeometry.totalTubeSideHeatTransferArea/nCells,
              each final alphaAStateTimeConstant = alphaAStateTimeConstant,
              each useAlphaAState=if (TIL.Internals.AlphaAStateChoice.useAlphaAState ==
                  alphaAStateChoice) then true elseif (TIL.Internals.AlphaAStateChoice.doNotUseAlphaAState
                   == alphaAStateChoice) then false else vleFluidCell[1].heatTransfer.useAlphaAState)
              "VLEFluid cells"
              annotation (Placement(transformation(extent={{-10,30},{10,50}}, rotation=0)));

        public
            replaceable model TubeSideHeatTransferModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.ConstantAlpha
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.PartialVLEFluidHeatTransfer
              "Heat transfer model" annotation(Dialog(group="VLEFluid"),choicesAllMatching=true);

            replaceable model TubeSidePressureDropModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.ZeroPressureDrop
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.PartialVLEFluidPressureDrop
              "VLEFluid pressure drop model" annotation(Dialog(group="VLEFluid"),choicesAllMatching=true);

            parameter TIL.Cells.Internals.VLEFluidCellOrientationType cellOrientation= "A"
              "Selection of cell orientation for equations of mDotHydraulic and pressure"
                 annotation(Dialog(tab="Advanced",group="VLEFluid Cells"));

            parameter Boolean useFalseDynamics=true
              "Sets pressure drop as differential state; True, if false dynamics should be used"
              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter Real falseDynamicsTimeConstant=0.1
              "Time constant of false dynamics for pressureDropState" annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter TIL.Internals.AlphaAStateChoice
                      alphaAStateChoice = TIL.Internals.AlphaAStateChoice.definedByHeatTransferCorrelation
              "choice 1: force use; choice 2: force use not; choice 3: defined by heat transfer"
              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter Real alphaAStateTimeConstant=1 "Time constant for alphaAState"
                                              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

          /****************** Wall *******************/

        protected
            Cells.WallCell[nCells] wallCell(
              each cellGeometry = wallCellGeometry,
              each TInitialWall=TInitialWall,
              redeclare each final model WallMaterial=WallMaterial,
              redeclare each final model HeatTransferModel =
                  WallHeatConductionModel,
              each fixedTInitialWall=fixedTInitialWall) "Wall cells"
              annotation (Placement(transformation(extent={{-10,-10},{10,10}}, rotation=0)));

        public
            replaceable model WallMaterial = TILMedia.SolidTypes.TILMedia_Steel
              constrainedby TILMedia.SolidTypes.BaseSolid "Wall material"
              annotation(Dialog(group="Tube"),choicesAllMatching=true);
            replaceable model WallHeatConductionModel =
              TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.GeometryBasedConduction
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.PartialHeatTransfer
              "Heat transfer model" annotation(Dialog(group="Tube"),choicesAllMatching=true);

          /****************** Fin *******************/

            replaceable model FinMaterial =
                TILMedia.SolidTypes.TILMedia_Aluminum
              constrainedby TILMedia.SolidTypes.BaseSolid "Solid fluid type"
            annotation(Dialog(group="Fin"),choicesAllMatching=true);

            replaceable model FinEfficiencyModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinEfficiency.Schmidt
                constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinEfficiency.PartialFinEfficiency
              "Fin efficiency model"  annotation(Dialog(group="Fin"),choicesAllMatching=true);

          /****************** Gas *******************/

        protected
            TIL.Cells.GasCell[nCells] gasCell(
              each cellGeometry = gasCellGeometry,
              each final gasType=gasType,
              each final cellFlowType=gasCellFlowType,
              each final useFalseDynamics = useFalseDynamicsGas,
              each final falseDynamicsTimeConstant = falseDynamicsTimeConstantGas,
              each final pressureDropInitial = pressureDropInitialGas,
              each final fixedPressureDropInitial = fixedPressureDropInitialGas,
              redeclare each final model HeatTransferModel =
                  FinSideHeatTransferModel,
              redeclare each final model PressureDropModel =
                  FinSidePressureDropModel,
              redeclare final model FinEfficiencyModel =
                                          FinEfficiencyModel,
              redeclare each final model FinMaterial = FinMaterial) "Gas cells"
              annotation (Placement(transformation(extent={{-10,-50},{10,-30}}, rotation=
                      0)));

        public
            replaceable model FinSideHeatTransferModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSideHeatTransfer.ConstantAlpha
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSideHeatTransfer.PartialHeatTransfer
              "Heat transfer model" annotation(Dialog(group="Gas"),choicesAllMatching=true);

            replaceable model FinSidePressureDropModel =
              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSidePressureDrop.ZeroPressureDrop
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSidePressureDrop.PartialPressureDrop
              "Pressure drop model" annotation(Dialog(group="Gas"),choicesAllMatching=true);

            parameter TIL.Internals.CellFlowType gasCellFlowType = "flow A-B"
              "Allowed flow directions in gas cell" annotation(Dialog(tab="Advanced",group="Gas Cells"));

            /****************** Start values *******************/

            parameter SI.MassFlowRate m_flowVLEFluidStart=0.05
              "Start value for mass flow rate"
              annotation(Dialog(tab="Start Values",group="VLEFluid"));
            parameter SI.AbsolutePressure pVLEFluidStart=1e5 "Start value for pressure"
              annotation(Dialog(tab="Start Values",group="VLEFluid"));

            /****************** Initialization *******************/

            inner parameter TIL.Internals.InitializationMethods initVLEFluid=
                                                                    "constantEnthalpy"
              "Initialization method" annotation(choicesAllMatching,
              Dialog(tab="Initialization", group="VLEFluid"));

          // Values for constant enthalpy
            inner parameter SI.SpecificEnthalpy hInitialVLEFluid=300e3
              "Initial value for specific enthalpy"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="constantEnthalpy")));

          // Values for linear enthalpy profile
            parameter SI.SpecificEnthalpy hInitialVLEFluid_Cell1=250e3
              "Initial value for specific enthalpy of cell 1"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="linearEnthalpyDistribution")));
            parameter SI.SpecificEnthalpy hInitialVLEFluid_CellN=350e3
              "Initial value for specific enthalpy of cell n"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="linearEnthalpyDistribution")));

          // Values for user specific specific enthalpies
            parameter SI.SpecificEnthalpy[nCells] hInitialUserValues=ones(nCells)*hInitialVLEFluid
              "Initial values for specific enthalpies"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="userSpecifiedValues")));

          // Values for constant temperature
            parameter SI.Temperature TInitialVLEFluid=298.15
              "Initial value for temperature"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="constantTemperature")));

            parameter SI.Pressure pressureDropInitialVLEFluid = 0
              "Initial value for pressure drop"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization"));

            parameter Boolean fixedPressureDropInitialVLEFluid = true
              "If true, force usage of initial value" annotation(Dialog(tab="Advanced Initialization", group="VLEFluid"));

            parameter SI.Temperature TInitialWall = 298.15
              "Initial value for temperature"
              annotation(Dialog(tab="Initialization", group="Wall"));

            parameter String initHeatTransfer="alphaA"
              "Choice of initialization variable"
              annotation(choices(
                  choice= "alpha" "use alphaInitial for initialization",
                  choice= "alphaA" "use alphaAInitial for initialization"),
                  Dialog(tab="Advanced Initialization", group="VLEFluid"));

            parameter SI.CoefficientOfHeatTransfer alphaInitialVLEFluid = 0
              "Initial value for alpha"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization",enable=(initHeatTransfer=="alpha")));

            parameter Real alphaAInitialVLEFluid = 0 "Initial value for alphaA"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization",enable=(initHeatTransfer=="alphaA")));

            parameter Real[vleFluidType.nc] mixingRatioInitialVLEFluid = vleFluidType.defaultMixingRatio
              "Initial value for mixing ratio" annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization"));

            parameter SI.Pressure pressureDropInitialGas = 0
              "Initial value for pressure drop"
              annotation (Dialog(group="Gas", tab="Advanced Initialization"));
            parameter Boolean fixedPressureDropInitialGas = true
              "If true, force usage of initial value"
              annotation (Dialog(group="Gas", tab="Advanced Initialization"));

            parameter Boolean useFalseDynamicsGas = true
              "Sets pressure drop as differential state; True, if false dynamics should be used"
              annotation (Dialog(group="Gas Cells", tab="Advanced"));
            parameter Real falseDynamicsTimeConstantGas=0.1
              "Time constant of false dynamics for pressureDropState"
              annotation (Dialog(group="Gas Cells", tab="Advanced"));

        protected
            TILMedia.Gas_ph  gasA(
              final gasType=gasType,
              final h = noEvent(actualStream(portA_gas.h_outflow)),
              final xi = noEvent(actualStream(portA_gas.xi_outflow)),
              final p = portA_gas.p,
              computeTransportProperties=false) if
                                        includePortVLEFluid "Inlet gas"
              annotation (Placement(transformation(extent={{-80,-80},{-60,-60}}, rotation=
                     0)));

            TILMedia.Gas_ph  gasB(
              final gasType=gasType,
              final h = noEvent(actualStream(portB_gas.h_outflow)),
              final xi = noEvent(actualStream(portB_gas.xi_outflow)),
              final p = portB_gas.p,
              computeTransportProperties=false) if
                                        includePortVLEFluid "Outlet gas"
              annotation (Placement(transformation(extent={{60,-80},{80,-60}}, rotation=0)));

            TILMedia.VLEFluid_ph vleFluidA(
              final vleFluidType =  vleFluidType,
              final h = noEvent(actualStream(portA_vle.h_outflow)),
              final xi = noEvent(actualStream(portA_vle.xi_outflow)),
              final p = portA_vle.p) if includePortVLEFluid "Inlet vleFluid"
              annotation (Placement(transformation(extent={{-80,60},{-60,80}}, rotation=0)));

            TILMedia.VLEFluid_ph vleFluidB(
              final vleFluidType =  vleFluidType,
              final h = noEvent(actualStream(portB_vle.h_outflow)),
              final xi = noEvent(actualStream(portB_vle.xi_outflow)),
              final p = portB_vle.p) if includePortVLEFluid "Outlet vleFluid"
              annotation (Placement(transformation(extent={{60,60},{80,80}}, rotation=0)));

            /*******************Summary**********************/
        public
            parameter Boolean includeDefaultSummary = true
              "Include summary record in model results"
           annotation(Dialog(tab="Advanced", group="Summary"));

        protected
            parameter Boolean includePortVLEFluid = includeDefaultSummary;

        protected
            record Summary
              extends TIL.Internals.ClassTypes.Record;

              SI.Pressure p_vle_A "Pressure at port A";
              SI.Pressure p_vle_B "Pressure at port B";
              SI.Temperature T_vle_A "Temperature at port A";
              SI.Temperature T_vle_B "Temperature at port B";
              SI.Temp_C T_degC_vle_A "Temperature at port A";
              SI.Temp_C T_degC_vle_B "Temperature at port B";
              SI.MassFraction q_vle_A "Vapor quality (steam mass fraction) at port A";
              SI.MassFraction q_vle_B "Vapor quality (steam mass fraction) at port B";
              SI.SpecificEnthalpy h_vle_A "Specific enthalpy at port A";
              SI.SpecificEnthalpy h_vle_B "Specific enthalpy at port B";
              SI.Density d_vle_A "Density at port A";
              SI.Density d_vle_B "Density at port B";
              SI.MassFlowRate m_flow_vle_A "Mass flow rate at port A";
              SI.MassFlowRate m_flow_vle_B "Mass flow rate at port B";
              SI.Pressure dp_vle "Total pressure drop";
              SI.HeatFlowRate Q_flow_vle "Total heat flow rate";
              SI.TemperatureDifference superheating "Superheating";
              SI.TemperatureDifference subcooling "Subcooling";
              SI.Mass mass_vle "Total fluid mass";
              SI.Volume volume_vle "Total fluid volume";
              SI.CoefficientOfHeatTransfer alpha_average_vle
                "Average coefficient of heat transfer";

              SI.Pressure p_gas_A "Pressure at port A";
              SI.Pressure p_gas_B "Pressure at port B";
              SI.Temperature T_gas_A "Temperature at port A";
              SI.Temperature T_gas_B "Temperature at port B";
              SI.Temp_C T_degC_gas_A "Temperature at port A";
              SI.Temp_C T_degC_gas_B "Temperature at port B";
              SI.SpecificEnthalpy h_gas_A "Specific enthalpy at port A";
              SI.SpecificEnthalpy h_gas_B "Specific enthalpy at port B";
              SI.MassFlowRate m_flow_gas_A "Mass flow rate at port A";
              SI.MassFlowRate m_flow_gas_B "Mass flow rate at port B";
              SI.Velocity w_gas_A "Flow velocity at port A";
              SI.Velocity w_gas_B "Flow velocity at port B";
              SI.Pressure dp_gas "Total pressure drop";
              SI.HeatFlowRate Q_flow_gas "Total heat flow rate";
              SI.CoefficientOfHeatTransfer alpha_average_gas
                "Average coefficient of heat transfer";

              SI.Mass mass_component "Solid mass of component";

              parameter Geometry.Summary geometry;

            end Summary;

            replaceable record SummaryClass = Summary;

        public
            SummaryClass summary(
              p_vle_A = vleFluidA.p,
              p_vle_B = vleFluidB.p,
              T_vle_A = vleFluidA.T,
              T_vle_B = vleFluidB.T,
              T_degC_vle_A = Modelica.SIunits.Conversions.to_degC(vleFluidA.T),
              T_degC_vle_B = Modelica.SIunits.Conversions.to_degC(vleFluidB.T),
              q_vle_A=vleFluidA.q,
              q_vle_B=vleFluidB.q,
              h_vle_A = vleFluidA.h,
              h_vle_B = vleFluidB.h,
              d_vle_A = vleFluidA.d,
              d_vle_B = vleFluidB.d,
              m_flow_vle_A = portA_vle.m_flow,
              m_flow_vle_B = portB_vle.m_flow,
              dp_vle = vleFluidA.p - vleFluidB.p,
              Q_flow_vle = sum(vleFluidCell.heatPort.Q_flow),
              superheating = noEvent(max(0, noEvent(max(vleFluidB.T -vleFluidB.VLE.T_v, vleFluidA.T -
                  vleFluidA.VLE.T_v)))),
              subcooling = noEvent(max(0, noEvent(max(vleFluidB.VLE.T_l- vleFluidB.T,
                  vleFluidA.VLE.T_l                                                                          - vleFluidA.T)))),
              mass_vle = cumulatedVLEFluidMass,
              volume_vle = cumulatedVLEFluidVolume,
              alpha_average_vle = sum(vleFluidCell.alphaAState)/hxGeometry.totalTubeSideHeatTransferArea,
              p_gas_A = gasA.p,
              p_gas_B = gasB.p,
              T_gas_A = gasA.T,
              T_gas_B = gasB.T,
              T_degC_gas_A = Modelica.SIunits.Conversions.to_degC(gasA.T),
              T_degC_gas_B = Modelica.SIunits.Conversions.to_degC(gasB.T),
              h_gas_A = gasA.h,
              h_gas_B = gasB.h,
              m_flow_gas_A = portA_gas.m_flow,
              m_flow_gas_B = portB_gas.m_flow,
              w_gas_A = portA_gas.m_flow/gasA.d/hxGeometry.totalFinSideCrossSectionalArea,
              w_gas_B = -portB_gas.m_flow/gasB.d/hxGeometry.totalFinSideCrossSectionalArea,
              dp_gas = gasA.p - gasB.p,
              Q_flow_gas = sum(gasCell.heatPort.Q_flow),
              alpha_average_gas = sum(gasCell.heatTransfer.alphaA)/hxGeometry.totalFinSideHeatTransferArea,
              mass_component = sum(wallCell.geometricMass),
              geometry = hxGeometry.summary) if
              includeDefaultSummary
              annotation (Placement(transformation(extent={{80,100},{100,120}}, rotation=
                      0)));

        protected
            parameter String hxType="FinAndTube" "HX type";

        public
            parameter Boolean fixedTInitialWall=true
              "if true, force usage of initial value TInitialWall"
              annotation (Dialog(tab="Advanced Initialization", group="Wall"));
          initial equation
            if (initVLEFluid == "constantEnthalpy") then
              vleFluidCell.vleFluid.h = hInitialVLEFluid*ones(nCells);
            elseif (initVLEFluid == "linearEnthalpyDistribution") then
              if nCells > 1 then
                vleFluidCell.vleFluid.h = linspace(hInitialVLEFluid_Cell1,hInitialVLEFluid_CellN,nCells);
              else
                terminate("Initialization with linear enthalpy distrubution requires discretization >1!");
              end if;
            elseif (initVLEFluid == "constantTemperature") then
              vleFluidCell.vleFluid.h = TILMedia.VLEFluidFunctions.specificEnthalpy_pTxi(vleFluidType, vleFluidCell.vleFluid.p,TInitialVLEFluid,mixingRatioInitialVLEFluid[1:end-1]/sum(mixingRatioInitialVLEFluid));
            elseif (initVLEFluid == "steadyState") then
              der(vleFluidCell.vleFluid.h) = zeros(nCells);
            elseif (initVLEFluid == "userSpecifiedValues") then
              vleFluidCell.vleFluid.h = hInitialUserValues;
            else
              terminate("Initialization method not yet implemented in Fin-and-tube heat exchanger!");
            end if;

            for i in 1 : nCells loop
              vleFluidCell[i].vleFluid.xi = mixingRatioInitialVLEFluid[1:end-1]/sum(mixingRatioInitialVLEFluid);
            end for;

            assert(PI*hxGeometry.tubeOuterDiameter*hxGeometry.tubeOuterDiameter/4 <
                  hxGeometry.serialTubeDistance*hxGeometry.parallelTubeDistance, "Distance from tube to tube is smaller than outer diameter of the tube;
         Reduce tubeInnerDiameter or enlarge serialTubeDistance and parallelTubeDistance to solve the problem");
            assert(hxGeometry.geometryIsValid, "Geometry is not valid");
            assert(sim.dpdtPort[pressureStateID].counter>0.5,"Pressure state ID is not valid");

          equation
            connect(sim.fluidPort[vleFluidType.ID],simPort.vleFluidPort);
            simPort.vleFluidMass
                             =cumulatedVLEFluidMass;
            simPort.vleFluidVolume
                               =cumulatedVLEFluidVolume;

              annotation(Dialog(group="General"),
              Icon(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-140,-140},{140,140}},
                  initialScale=0.1), graphics),
              Diagram(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-140,-140},{140,140}},
                  initialScale=0.1), graphics));
          end PartialHX;
        end BaseClasses;
        annotation(classOrder={"ParallelFlowHX","CrossFlowHX","PortArrayCrossFlowHX","*","BaseClasses","Testers"});
      end GasVLEFluid;

      package MoistAirVLEFluid
      extends TIL.Internals.ClassTypes.ComponentPackage;

        model CrossFlowHX "Fin and tube moist air vle fluid cross flow HX"
         extends
          TIL.HeatExchangers.FinAndTube.MoistAirVLEFluid.BaseClasses.PartialHX(
               final nFinSideParallelHydraulicFlows = hxGeometry.nParallelTubes*nCells,
               final nFinSideParallelHydraulicFlowsPerCell = hxGeometry.nParallelTubes,
               final nTubeSideParallelHydraulicFlowsPerCell = hxGeometry.nTubeSideParallelHydraulicFlows,
              moistAirCellGeometry(length=hxGeometry.totalHXDepth),
            includePortVLEFluid = includeDefaultSummary,
            redeclare record SummaryClass = CrossSummary (
              arrays(
                final n = nCells,
                final m = gasType.nc-1,
                T_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.T, vleFluidCell.vleFluid.T, vleFluidB.T, vleFluidCell[2:end].portA.m_flow),
                T_degC_vle_port = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_vle_port),
                T_vle_cell = vleFluidCell.vleFluid.T,
                T_degC_vle_cell = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_vle_cell),
                T_finSideWallSurface_cell = moistAirCell.wallSurfaceTemperature,
                T_degC_finSideWallSurface_cell = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_finSideWallSurface_cell),
                T_wall_cell = moistAirCell.wallMaterial.T,
                T_degC_wall_cell = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_wall_cell),
                T_air_portA = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAirCell[i].moistAir_inStream.T else moistAir_outflow[i].T for i in 1:nCells},
                T_degC_air_portA = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_air_portA),
                T_air_portB = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAir_outflow[i].T else moistAirCell[i].moistAir_inStream.T for i in 1:nCells},
                T_degC_air_portB = Modelica.SIunits.Conversions.to_degC(summary.arrays.T_air_portB),
                alpha_vle_cell = vleFluidCell.alphaAState/vleFluidCellGeometry.heatTransferArea,
                q_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.q, vleFluidCell.vleFluid.q, vleFluidB.q, vleFluidCell[2:end].portA.m_flow),
                p_vle_port = cat(1,{vleFluidCell[1].portA.p},vleFluidCell.portB.p),
                h_vle_port = cat(1,{noEvent(actualStream(vleFluidCell[1].portA.h_outflow))},noEvent(actualStream(vleFluidCell.portB.h_outflow))),
                d_vle_port = TIL.Internals.getPortValuesStirredVolumeCells(vleFluidA.d, vleFluidCell.vleFluid.d, vleFluidB.d, vleFluidCell[2:end].portA.m_flow),
                m_flow_vle_port = cat(1,{vleFluidCell[1].portA.m_flow},-vleFluidCell.portB.m_flow),
                w_vle_port = summary.arrays.m_flow_vle_port ./ summary.arrays.d_vle_port ./ vleFluidCellGeometry.hydraulicCrossSectionalArea ./ hxGeometry.nTubeSideParallelHydraulicFlows,
                p_air_portA = moistAirCell.moistAirPortA.p,
                p_air_portB = moistAirCell.moistAirPortB.p,
                h_air_portA = noEvent(actualStream(moistAirCell.moistAirPortA.h_outflow)),
                h_air_portB = noEvent(actualStream(moistAirCell.moistAirPortB.h_outflow)),
                xi_air_portA = {noEvent(actualStream(moistAirCell[:].moistAirPortA.xi_outflow[i])) for i in 1:gasType.nc-1},
                xi_air_portB = {noEvent(actualStream(moistAirCell[:].moistAirPortB.xi_outflow[i])) for i in 1:gasType.nc-1},
                xis_air_wall_cell = moistAirCell.moistAirWall.xi_s,
                phi_air_portA = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAirCell[i].moistAir_inStream.phi else moistAir_outflow[i].phi for i in 1:nCells},
                phi_air_portB = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAir_outflow[i].phi else moistAirCell[i].moistAir_inStream.phi for i in 1:nCells},
                alpha_air_cell = moistAirCell.heatTransfer.alphaA/moistAirCellGeometry.heatTransferArea)));

          /****************** Connectors *******************/

          TIL.Connectors.VLEFluidPort portB_vle( final vleFluidType=vleFluidType)
            "VLEFluid portB"
            annotation (Placement(transformation(extent={{130,-10},{150,10}}, rotation=
                    0)));
          TIL.Connectors.VLEFluidPort portA_vle( final vleFluidType=vleFluidType)
            "VLEFluid portA"
            annotation (Placement(transformation(extent={{-150,-10},{-130,10}},
                  rotation=0)));
          TIL.Connectors.GasPort portA_gas( final gasType=gasType) "Gas portA"
            annotation (Placement(transformation(extent={{-10,130},{10,150}}, rotation=
                    0)));
          TIL.Connectors.GasPort portB_gas( final gasType=gasType) "Gas portB"
            annotation (Placement(transformation(extent={{-10,-150},{10,-130}},
                  rotation=0)));

          /****************** Splitter and joiner *******************/

      protected
          SplitterJoiner.GasSplitterJoiner gasSplitterJoiner(
            final nPorts1 = nCells,
            final nPorts2 = 1,
            final gasType=gasType,
            final cellFlowType=moistAirCellFlowType)
            annotation (Placement(transformation(extent={{-26,-46},{26,-26}})));

        /********* Summary ***************/

      protected
          parameter Boolean includeSummaryArrays = true
            "Obsolete & unused parameter for array entries in summary"
         annotation(Dialog(tab="Advanced", group="Summary"));

          record CrossSummary
            extends Summary;

            replaceable Arrays arrays;

        protected
            record Arrays
              parameter Integer n;
              parameter Integer m;

              input SI.Temperature[n + 1] T_vle_port "Temperature at port";
              input SI.Temp_C[n + 1] T_degC_vle_port "Temperature at port";
              input SI.Temperature[n] T_vle_cell "Temperature in cell";
              input SI.Temp_C[n] T_degC_vle_cell "Temperature in cell";
              input SI.MassFraction[n + 1] q_vle_port
                "Vapor quality (steam mass fraction) at port";
              input SI.Pressure[n + 1] p_vle_port "Pressure at port";
              input SI.SpecificEnthalpy[n + 1] h_vle_port "Specific enthalpy at port";
              input SI.Density[n + 1] d_vle_port "Density at port";
              input SI.MassFlowRate[n + 1] m_flow_vle_port "Mass flow rate at port";
              input SI.Velocity[n + 1] w_vle_port "Flow velocity at port";
              input SI.CoefficientOfHeatTransfer[n] alpha_vle_cell
                "Heat transfer coefficient";

              input SI.Temperature[n] T_finSideWallSurface_cell "Temperature in cell";
              input SI.Temp_C[n] T_degC_finSideWallSurface_cell "Temperature in cell";
              input SI.Temperature[n] T_wall_cell "Temperature in cell";
              input SI.Temp_C[n] T_degC_wall_cell "Temperature in cell";

              input SI.Temperature[n] T_air_portA "Temperature at port A";
              input SI.Temp_C[n] T_degC_air_portA "Temperature at port A";
              input SI.Temperature[n] T_air_portB "Temperature at port B";
              input SI.Temp_C[n] T_degC_air_portB "Temperature at port B";
              input SI.Pressure[n] p_air_portA "Pressure at port A";
              input SI.Pressure[n] p_air_portB "Pressure at port B";
              input SI.SpecificEnthalpy[n] h_air_portA "Specific enthalpy at port A";
              input SI.SpecificEnthalpy[n] h_air_portB "Specific enthalpy at port B";
              input SI.MassFraction[m, n] xi_air_portA "Air mass fraction at port A";
              input SI.MassFraction[m, n] xi_air_portB "Air mass fraction at port B";
              input SI.MassFraction[n] xis_air_wall_cell
                "Saturation mass fraction of condensing component in cell";
              input Real[n] phi_air_portA "Relative humidity at port A";
              input Real[n] phi_air_portB "Relative humidity at port B";
              input SI.CoefficientOfHeatTransfer[n] alpha_air_cell
                "Heat transfer coefficient";

            end Arrays;
          end CrossSummary;

      protected
          TILMedia.Gas_ph[nCells] moistAir_outflow(
            final p = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAirCell[i].moistAirPortB.p else moistAirCell[i].moistAirPortA.p for i in 1:nCells},
            final h = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAirCell[i].moistAirPortB.h_outflow else moistAirCell[i].moistAirPortA.h_outflow for i in 1:nCells},
            final xi = {if ((moistAirCellFlowType == "flow A-B") or ((moistAirCellFlowType <> "flow B-A") and noEvent(moistAirCell[i].moistAirPortA.m_flow >= 0))) then moistAirCell[i].moistAirPortB.xi_outflow else moistAirCell[i].moistAirPortA.xi_outflow for i in 1:nCells},
            each final gasType=gasType,
            each computeTransportProperties=false) if
                                           includeDefaultSummary
            annotation (Placement(transformation(extent={{-50,-100},{-30,-80}},rotation=
                   0)));
        equation
        // Connect wall and vleFluid cells with eachother
          for i in 1:nCells-1 loop
            connect(vleFluidCell[i].portB, vleFluidCell[i+1].portA);
            connect(moistAirCell[i].wallHeatPortE, moistAirCell[i+1].wallHeatPortW);
          end for;

          connect(vleFluidCell[nCells].portB, portB_vle)
            annotation (Line(
              points={{10,30},{100,30},{100,0},{140,0}},
              color={153,204,0},
              thickness=0.5));

          connect(portA_vle, vleFluidCell[1].portA) annotation (Line(
              points={{-140,0},{-100,0},{-100,30},{-10,30}},
              color={153,204,0},
              thickness=0.5));
          connect(vleFluidCell.heatPort, moistAirCell.wallHeatPortN) annotation (Line(
              points={{0,20},{0,-20}},
              color={204,0,0},
              pattern=LinePattern.Solid,
              thickness=0.5));

          connect(gasSplitterJoiner.outlet, portB_gas) annotation (Line(
              points={{26,-36},{40,-36},{40,-100},{0,-100},{0,-140}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.inlet, portA_gas) annotation (Line(
              points={{-26,-36},{-40,-36},{-40,100},{0,100},{0,140}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.outlets[:, 1], moistAirCell.moistAirPortA)
            annotation (Line(
              points={{-14,-36},{-10,-36}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          connect(gasSplitterJoiner.inlets[:, 1], moistAirCell.moistAirPortB)
            annotation (Line(
              points={{14,-36},{10,-36}},
              color={255,153,0},
              thickness=0.5,
              smooth=Smooth.None));
          annotation(Documentation(info="<html>
        <br>
        <table border=1 cellspacing=0 cellpadding=3>
        <tr>
        <th colspan=2>Model overview</th>
        </tr>
        <tr>
        <td colspan=2>VLE fluid</td>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient (default) or steady state</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>h, xi, alphaAState, pressureDropState (default) or derivative of pressure in the PressureStateElement</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure drop or isobaric</td>
        </tr>
        <tr>
        <td colspan=2>Wall</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>T</td>
        </tr>
        <tr>
        <td colspan=2>Moist air</td>
        </tr>
        <tr>
        <td>mass balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>energy balance:</td><td>transient</td>
        </tr>
        <tr>
        <td>differential states:</td><td>H_WallPlusFilm, massFilm, pressureDropState</td>
        </tr>
        <tr>
        <td>momentum equation:</td><td>pressure drop or isobaric</td>
        </tr>
        </table>
<p>
This is the base model for a cross flow heat exchanger. The following figure illustrates
the flow situation.<br><br>
</p>
<img src=\"modelica://TIL/Images/TIL3_InfoView_HXStructure_CrossFlow.png\" width=\"600\">
</html>"),  Diagram(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-140,-140},{140,140}},
                initialScale=0.1), graphics),
            Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-140,-140},{140,140}},
                initialScale=0.1), graphics={
                Bitmap(extent={{-140,-140},{140,140}},
                  imageSource=
                      "iVBORw0KGgoAAAANSUhEUgAAARgAAAEYCAIAAAAI7H7bAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAACHlJREFUeNrs3U+LVWUcwHGnojAMA6NQDIXCCIqM2thGZ1ObRKtVq6ZNLbNXkL2CpmVushdQGbXJzYwb2yQVRpEkjBSGkWAYhVFMP7o0Hc9z751z/5xzn3Pu54NEc51m7rnn+T7nnOf+acsWAAAA/rNQ/GJlZcUjkpePF///98P2Tl4WFxf7h7S+vu7RycuJwg56xd7J7Ci08P/eucXDAZMTEggJhARCAoQEQgIhgZAAIYGQQEggJEBIICQQEggJEBIICYQEQgKEBEICIYGQACGBkEBIgJBASCAkEBIgJBASCAmEBAgJhARCAiEBQgIhgZBASICQQEggJBASICQQEggJhAQICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASCAkDwEICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASICQQEggJBASULRQ/GJ9fd0jAlXjWVhwRAKndiAkEBLQrZDWrp365fcvO7+HLl9fjT+d38zYlbFDhdS0sz8cO33xuU8uHOr2IPvul5OfXFiMP/Ev3Z4sYlfGDo3d2tJNaOXy9+ra0oWr7218eXDPuw/ds9S94XXu8vFzP7258eUTO994YtfxTk4WZy69vPHlvh0vHdrbjlmjuPzdspBu/HXt9MWjP/12pnR79wZZabJo3SCr6PyV5c9+fL10485tB59+4NQdt90tpLoqihOAq3981fdvOzPIBk0W7RpkY08WPTu2PvbsvtXMN7OVIcXFaFT059+/btxy+63bi1+GPduPREutHmTpZBGbGf8sbmkrBtmmmxkVXfr1o+KNpR0aX8Zm3nPn/laE1I7Fht7FaDqY4uqo+G2xY+LbYie1dHjFZPH+t/tLFcVmxp9eTj3xDfFt7V2x7E0WpYpiV8Zmxm7duCV2d4sWk1pwRCpdjJam5PRIte32PXHyk/NMVvGQW9yQ+Ns43/vtz0stmrAHbeaQDel79p7tYlKbTu3Si9H0/K0Dg2z4ZDHkErFdK5ZVZr2+Z30Hdr/16H3HhDS1i9FBKwqtHmRVJovWDbLxJosxdr2QRr4YHT5i+i525d/SGCOmFYNs04o2XX6sPr8IadjF6HiHlxYNstjMz348Vrq3FQ8v6SCLzTyweznPpbyxd8pIBzEhlU+jz6wtpStX1S94Si8IyHOQTX4umvkgGzJZjPTseXpZFZt5cO/JHC6A8w2p75NFYywbZD7I+k4WcZ6z665D5W/9uHDL4dXSX16+vhpns3kOsileuE5rVMxLSDH6Y/aa1jOP2Q6y0YbFicIOemW9RYNshMlirCbjp8VZxmwvgHMMaYyL0TbOZCNPFpuFlOcgq+ORz3AxKbtXNsTFaKmiuKo5/NCkZ2Kx2154+Mv0yfJZve+lN1kUh1dMFpOfcMZ/Hj8kflRxM+MXzeqdF/Hwplc1sSMmnL9iM2NIxMAo3hibGYMnhzF8Sw4VpRej01pnu+uOvekLT05ffK75QXb2h2N1TBbDB1nzb++JBzYe3vSQGztiKj8/BkYMj+ItMXhyaOmmU7t3Pp992TUdrNNcH7n3tafuX57VZFH1t1c4tSvl+vXPb5dybWz1v7Hfnl4IzMSrT+Z0RLr5YvTDmk55Y3fG2C3eEru8gZkszuzf/2Z/qaKYLGpqOH5s6YW88avjDjTwQt54MEsVxQNeU8MxSGKoFF/I69TupovRvXcfre9XND/Irt9YS5cB6pssBg2yuANxN+LOdGOy6ImhUnpRvJCmczE6ySCro6VB74modbIYNMjqe+dF3zXDZhbT0sWkXK6R5uQjixtYFu/7LNbTD5wa+Zp7xGuk0vEw7sO0nsmZ1SOZs3n/yOLYzbW+h6z30T/1rVxV1HfFcoofSDTo3ZZzUlGm10h5tDSFQXbu8vF0mXtWr07qPcWULovHnaxpspjPirbM8yet1jHIVteW0tfLzvaV//Gr4w6UNjPu5CQrlllNFrmc5s3hNVI6+id/50VdL2CZ4BopPYZM5UVYbXw3lGukJsQgSJfFP/3+aPWlvN7KVbGixlauqos7E3epuJQXd3ikFcv4znhY0jdQzWdFjkhVJ+yKrz2v9xMjpndE2ri3431WTAc+McIRqaEJ+/mHvxj1uZfeuCxWFOMy52vu3ipL3MmNW+LOxyZsupnpc2LxcM1zRRYbpjbI4iD2wbePT/1lzg1sZvqi+NiQQSuWrZsshNSmQXb+ynLpVHDP9iNtWbnqrVjGHS7eGJsTG9WNyUJI7Rhkq2tL6WePPPNgmz6SO+5q3OHSsnhsVHFZPL1ubNFkYbEhF33XeQ/sXh77o39yWGxIDfrUq3Qz53aZu8pig5CGST+QKP3k/npXruoPqe+RJ93Mrv7fmYTUkCHvIZv6a0BnFdKWfq+ybW6y6ERIrpE2EQPo2X0r6fteek8W1VtRg2JD+r6959/NXFGRxYZaBtmOrY+9+Mhax1auYnNio4orlh2bLISU1yCbykf/5Kn4gUSdnCxqPM1zjVTdjb+uXbh6stH/9UNT10gl568s79uxZJnbYkNXzCgkLDaAayQQEggJEBIICYQECAmEBEICIQFCAiGBkEBIgJBASCAkEBIgJBASCAmEBAgJhARCAiEBQgIhgZBASICQQEggJEBIICQQEggJEBIICYQEQgKEBEICIYGQACGBkEBIICRASCAkEBIICRASCAmEBEIChARCAiEBQgIhgZBASICQQEggJBASICQQEggJhAQICYQEQgIhAUICIYGQQEiAkEBIICRASCAkEBIICRASCAmEBEIChARCAiGBkAAhgZBASCAkQEggJBASCAkQEggJhARCAoQEQgIhAUICIYGQQEgAAAAAA/wjwAAuFnEcIolTZQAAAABJRU5ErkJggg==",
                  fileName="modelica://TIL/Images/CrossFlowHX_VLEGas.png"),
                Text(
                  extent={{-46,110},{194,70}},
                  lineColor={153,204,0},
                  textString=
                       "(%pressureStateID)"),
                Text(
                  extent={{-140,0},{-100,-40}},
                  lineColor={0,0,0},
                  textString=
                       "1"),
                Text(
                  extent={{100,0},{140,-40}},
                  lineColor={0,0,0},
                  textString=
                       "n"),
                Text(
                  extent={{-132,130},{-92,90}},
                  lineColor={0,0,0},
                  textString=
                       "A"),
                Text(
                  extent={{92,-92},{132,-132}},
                  lineColor={0,0,0},
                  textString=
                       "B")}),
                        points=[-140,0; -140,0], style(color=0, rgbcolor={0,0,0}),
            Line(points={{-140,0},{-140,0}}, color={0,0,0}));
        end CrossFlowHX;

        package BaseClasses
        extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialHX "Partial base class for fin-and-tube heat exchangers"

          /*********************** SIM *************************/

            parameter TILMedia.GasTypes.BaseGas           gasType = sim.gasType1
              "Gas type" annotation (Dialog(tab="SIM",group="SIM"),choices(
              choice=sim.gasType1 "Gas 1 as defined in SIM",
              choice=sim.gasType2 "Gas 2 as defined in SIM",
              choice=sim.gasType3 "Gas 3 as defined in SIM"));
            parameter TILMedia.VLEFluidTypes.BaseVLEFluid           vleFluidType = sim.vleFluidType1
              "VLE fluid type" annotation (Dialog(tab="SIM",group="SIM"),choices(
              choice=sim.vleFluidType1 "VLE fluid 1 as defined in SIM",
              choice=sim.vleFluidType2 "VLE fluid 2 as defined in SIM",
              choice=sim.vleFluidType3 "VLE fluid 3 as defined in SIM"));
        protected
            outer SystemInformationManager sim "System information manager";
            TIL.Internals.SimPort simPort;

          /*********** Connectors *************************/
        public
            TIL.Connectors.VLEFluidPort portB_vle(final vleFluidType=vleFluidType);
            TIL.Connectors.VLEFluidPort portA_vle(final vleFluidType=vleFluidType);
            TIL.Connectors.GasPort portA_gas(final gasType=gasType);
            TIL.Connectors.GasPort portB_gas(final gasType=gasType);

          /****************** Geometry, Discretization *******************/

            inner replaceable parameter TIL.HeatExchangers.FinAndTube.Geometry.KKI001
              hxGeometry
              constrainedby
            TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              "Geometry of heat exchanger"
              annotation(Dialog(group="General"),choicesAllMatching,
                Placement(transformation(extent={{-100,100},{-80,120}})));

           parameter Integer nCells(min=1)=1 "Discretization number of cells"
              annotation (Dialog(group="General"));

            parameter Integer nFinSideParallelHydraulicFlows(min=1)
              "Sum of entering hydraulic flows for all cells"
              annotation (Dialog(tab="Discretization",group="Fin Side"));
            parameter Integer nFinSideParallelHydraulicFlowsPerCell(min=1)
              "Number of hydraulic flows for a single cell"
              annotation (Dialog(tab="Discretization",group="Fin Side"));
            parameter Integer nTubeSideParallelHydraulicFlowsPerCell(min=1)
              "Number of hydraulic flows for a single cell"
              annotation (Dialog(tab="Discretization",group="Tube Side"));

        protected
            TIL.Cells.Geometry.FluidCellGeometry vleFluidCellGeometry(
              length=hxGeometry.tubeSidePathLength/nCells,
              volume=hxGeometry.totalTubeInnerVolume/nCells,
              heatTransferArea=hxGeometry.totalTubeSideHeatTransferArea/nCells,
              hydraulicCrossSectionalArea=PI*hxGeometry.tubeInnerDiameter*hxGeometry.tubeInnerDiameter/4.0,
              nParallelHydraulicFlows= nTubeSideParallelHydraulicFlowsPerCell);

            TIL.Cells.Geometry.WallCellGeometry wallCellGeometry(
              length=hxGeometry.tubeSidePathLength/nCells,
              volume=(hxGeometry.totalTubeOuterVolume-hxGeometry.totalTubeInnerVolume)/nCells);

            TIL.Cells.Geometry.FluidCellGeometry moistAirCellGeometry(
              volume=hxGeometry.totalFinnedVolume*hxGeometry.voidRatio/nCells,
              heatTransferArea=hxGeometry.totalFinSideHeatTransferArea/nCells,
              hydraulicCrossSectionalArea=hxGeometry.totalFinSideCrossSectionalArea*hxGeometry.areaRatio/nFinSideParallelHydraulicFlows,
              finHeatTransferAreaRatio=hxGeometry.finSideHeatTransferAreaRatio,
              nParallelHydraulicFlows=nFinSideParallelHydraulicFlowsPerCell);

          /****************** VLEFluid *******************/

        public
            parameter TIL.Internals.PressureStateID pressureStateID=1 "Pressure state ID"
              annotation(Dialog(tab="SIM",group="SIM"));

            SI.Mass cumulatedVLEFluidMass=sum(vleFluidCell.mass)
              "Cumulated vleFluid mass";
            SI.Volume cumulatedVLEFluidVolume=sum(vleFluidCell.cellGeometry.volume)
              "Cumulated vleFluid volume";

        protected
            Cells.VLEFluidCell[nCells] vleFluidCell(
              each final cellFlowType = vleFluidCellFlowType,
              each cellGeometry = vleFluidCellGeometry,
              each final dpdt=sim.dpdtPort[pressureStateID].dpdt,
              each final vleFluidType=vleFluidType,
              each final removeSingularity=sim.removeSingularity,
              each final generateEventsAtFlowReversal=sim.generateEventsAtFlowReversal,
              redeclare each final model HeatTransferModel =
                  TubeSideHeatTransferModel,
              redeclare each final model PressureDropModel =
                  TubeSidePressureDropModel,
              each final pStart=pVLEFluidStart,
              each final m_flowStart=m_flowVLEFluidStart,
              each final orientation=cellOrientation,
              each final useFalseDynamics = useFalseDynamics,
              each final pressureDropInitial = pressureDropInitialVLEFluid/nCells,
              each final fixedPressureDropInitial = fixedPressureDropInitialVLEFluid,
              each final falseDynamicsTimeConstant = falseDynamicsTimeConstant,
              each final alphaAInitial= if (initHeatTransfer=="alphaA") then alphaAInitialVLEFluid/nCells
                                         else alphaInitialVLEFluid*hxGeometry.totalTubeSideHeatTransferArea/nCells,
              each final alphaAStateTimeConstant = alphaAStateTimeConstant,
              each useAlphaAState=if (TIL.Internals.AlphaAStateChoice.useAlphaAState ==
                  alphaAStateChoice) then true elseif (TIL.Internals.AlphaAStateChoice.doNotUseAlphaAState
                   == alphaAStateChoice) then false else vleFluidCell[1].heatTransfer.useAlphaAState)
              "VLEFluid cells"
              annotation (Placement(transformation(extent={{-10,20},{10,40}}, rotation=0)));

        public
            replaceable model TubeSideHeatTransferModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.ConstantAlpha
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.PartialVLEFluidHeatTransfer
              "Heat transfer model"
              annotation(Dialog(group="VLEFluid"),choicesAllMatching);

            replaceable model TubeSidePressureDropModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.ZeroPressureDrop
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.PartialVLEFluidPressureDrop
              "VLEFluid pressure drop model"
              annotation(Dialog(group="VLEFluid"),choicesAllMatching);

        protected
            parameter TIL.Internals.CellFlowType vleFluidCellFlowType = "allow reverse flow" annotation(Dialog(tab="Advanced",group="VLEFluid"));

        public
            parameter TIL.Cells.Internals.VLEFluidCellOrientationType cellOrientation= "A"
              "selection of cell orientation for equations of mDotHydraulic and pressure"
                 annotation(Dialog(tab="Advanced",group="VLEFluid Cells"));

            parameter Boolean useFalseDynamics=true
              "sets pressure drop as differential state; True, if false dynamics should be used"
              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter Real falseDynamicsTimeConstant=0.1
              "Time constant of false dynamics for pressureDropState"
              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter TIL.Internals.AlphaAStateChoice
                      alphaAStateChoice = TIL.Internals.AlphaAStateChoice.definedByHeatTransferCorrelation
              "choice 1: force use; choice 2: force use not; choice 3: defined by heat transfer"
              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

            parameter Real alphaAStateTimeConstant=1 "Time constant for alphaAState"
                                              annotation(Dialog(group="VLEFluid Cells", tab="Advanced"));

          /****************** Wall *******************/

             parameter TIL.Cells.Internals.WallCellStateType wallCellStateType= "state center"
              "position of differential state T in wall cells"                                                                                  annotation(Dialog(tab="Advanced",group="Wall Cells"));

            replaceable model WallMaterial =
                TILMedia.SolidTypes.TILMedia_Aluminum
              constrainedby TILMedia.SolidTypes.BaseSolid "Wall material"
            annotation(Dialog(group="Tube"),choicesAllMatching=true);

            replaceable model WallHeatConductionModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.GeometryBasedConduction
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.PartialHeatTransfer
              "Heat transfer model"
              annotation(Dialog(group="Tube"),choicesAllMatching=true);

          /****************** Fin *******************/

            replaceable model FinMaterial =
                TILMedia.SolidTypes.TILMedia_Aluminum
              constrainedby TILMedia.SolidTypes.BaseSolid "Solid fluid type"
            annotation(Dialog(group="Fin"),choicesAllMatching=true);

            replaceable model FinEfficiencyModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinEfficiency.Schmidt
                constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinEfficiency.PartialFinEfficiency
              "Fin efficiency model" annotation(Dialog(group="Fin"),choicesAllMatching=true);

          /****************** Moist Air *******************/

        protected
            TIL.Cells.MoistAirWallCell[nCells] moistAirCell(
              each cellGeometry = moistAirCellGeometry,
              redeclare each final model MoistAirHeatTransferModel =
                  FinSideHeatTransferModel,
              redeclare each final model MoistAirPressureDropModel =
                  FinSidePressureDropModel,
              redeclare final model FinEfficiencyModel = FinEfficiencyModel,
              each final gasType=gasType,
              each final m_flowStart=m_flowMoistAirStart,
              each final massFilmInitial=mWaterInitial/nCells,
              each final massFilmMax=mWaterMax/nCells,
              each final dryOutRatio = dryOutRatio,
              each final cellFlowType=moistAirCellFlowType,
              redeclare each final model FinMaterial = FinMaterial,
              each TWallInitial=TInitialWall,
              redeclare each final model WallMaterial =
                                          WallMaterial,
              redeclare each final model WallHeatTransferModel =
                  WallHeatConductionModel,
              each wallCellStateType = wallCellStateType,
              each final flagActivateDynWaterBalance = flagActivateDynWaterBalance,
              each final flagActivateWallCondensation = flagActivateWallCondensation,
              each final wallCellGeometry = wallCellGeometry,
              each final useFalseDynamics = useFalseDynamicsMoistAir,
              each final falseDynamicsTimeConstant = falseDynamicsTimeConstantMoistAir,
              each final pressureDropMoistAirInitial = pressureDropInitialMoistAir,
              each final fixedPressureDropMoistAirInitial = fixedPressureDropInitialMoistAir)
              "MoistAir cells"
              annotation (Placement(transformation(extent={{-10,-40},{10,-20}}, rotation=
                      0)));

        public
            replaceable model FinSideHeatTransferModel =

              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSideHeatTransfer.ConstantAlpha
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSideHeatTransfer.PartialHeatTransfer
              "Heat transfer model"
                annotation(Dialog(group="Moist Air - (see also Advanced Moisture Handling)"),choicesAllMatching=true);

            replaceable model FinSidePressureDropModel =
              TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSidePressureDrop.ZeroPressureDrop
              constrainedby
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSidePressureDrop.PartialPressureDrop
              "Pressure drop model"
                annotation(Dialog(group="Moist Air - (see also Advanced Moisture Handling)"),choicesAllMatching=true);

            parameter TIL.Internals.CellFlowType moistAirCellFlowType = "flow A-B"
              "allowed flow directions in moist air cell"
              annotation(Dialog(tab="Advanced",group="Moist Air Cells"));

            parameter Boolean useFalseDynamicsMoistAir=true
              "sets pressure drop as differential state; True, if false dynamics should be used"
              annotation(Dialog(group="Moist Air Cells", tab="Advanced"));

            parameter Real falseDynamicsTimeConstantMoistAir=0.1
              "Time constant of false dynamics for pressureDropState"
              annotation(Dialog(group="Moist Air Cells", tab="Advanced"));

            parameter Boolean flagActivateWallCondensation=true
              "if true, water condenses on the wall surface" annotation(Dialog(tab="Advanced", group="Moisture Handling"));
            parameter Boolean flagActivateDynWaterBalance=false
              "if true, the condensate on the wall surface is balanced dynamically" annotation(Dialog(tab="Advanced", group="Moisture Handling"));
            parameter SI.Mass mWaterMax=0.02 "Maximum water mass in total HX" annotation(Dialog(enable=(flagActivateDynWaterBalance), tab="Advanced", group="Moisture Handling"));
            parameter Real dryOutRatio = 0.6
              "below this water ratio (mWater/mWaterMax), wetting is partial" annotation(Dialog(enable=(flagActivateDynWaterBalance), tab="Advanced", group="Moisture Handling"));

            /****************** Start values *******************/

            parameter SI.MassFlowRate m_flowVLEFluidStart=0.05
              "Start value for mass flow rate"
              annotation(Dialog(tab="Start Values",group="VLEFluid"));
            parameter SI.MassFlowRate m_flowMoistAirStart = 0.05
              "Start value for moist air mass flow rate"
              annotation(Dialog(tab="Start Values",group="MoistAir"));

            parameter SI.AbsolutePressure pVLEFluidStart=1e5 "Start value for pressure"
              annotation(Dialog(tab="Start Values",group="VLEFluid"));

            /****************** Initialization *******************/

            inner parameter TIL.Internals.InitializationMethods initVLEFluid=
                                                                    "constantEnthalpy"
              "Initialization method"
              annotation (Dialog(tab="Initialization",group="VLEFluid"),choicesAllMatching=true);

          // Values for constant enthalpy
            inner parameter SI.SpecificEnthalpy hInitialVLEFluid=300e3
              "Initial value for specific enthalpy"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="constantEnthalpy")));

          // Values for linear enthalpy profile
            parameter SI.SpecificEnthalpy hInitialVLEFluid_Cell1=250e3
              "Initial value for specific enthalpy of cell 1"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="linearEnthalpyDistribution")));
            parameter SI.SpecificEnthalpy hInitialVLEFluid_CellN=350e3
              "Initial value for specific enthalpy of cell n"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="linearEnthalpyDistribution")));

          // Values for constant temperature
            parameter SI.Temperature TInitialVLEFluid=298.15
              "Initial value for temperature"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="constantTemperature")));

          // Values for user specific specific enthalpies
            parameter SI.SpecificEnthalpy[nCells] hInitialUserValues=ones(nCells)*hInitialVLEFluid
              "Initial values for specific enthalpies"
              annotation(Dialog(tab="Initialization",group="VLEFluid",enable=(initVLEFluid=="userSpecifiedValues")));

            parameter SI.Pressure pressureDropInitialVLEFluid = 0
              "Initial value for pressure drop"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization"));

            parameter Boolean fixedPressureDropInitialVLEFluid = true
              "if true, force usage of initial value" annotation(Dialog(tab="Advanced Initialization", group="VLEFluid"));

            parameter SI.Temperature TInitialWall=298.15 "Initial value for temperature"
              annotation (Dialog(tab="Initialization",group="Wall"));

            parameter SI.Pressure pressureDropInitialMoistAir = 0
              "Initial value for pressure drop"
              annotation(Dialog(group = "Moist Air",tab="Advanced Initialization"));

            parameter Boolean fixedPressureDropInitialMoistAir = true
              "if true, force usage of initial value" annotation(Dialog(tab="Advanced Initialization", group="Moist Air"));

            parameter SI.Mass mWaterInitial=0
              "Initial water mass in cell- This should be less or equal than mWaterMax" annotation(Dialog(enable=(flagActivateDynWaterBalance), tab="Advanced Initialization", group="Moist Air"));

            parameter String initHeatTransfer="alphaA"
              "Choice of initialization variable"
              annotation(choices(
                  choice= "alpha" "use alphaInitial for initialization",
                  choice= "alphaA" "use alphaAInitial for initialization"),
                  Dialog(tab="Advanced Initialization", group="VLEFluid"));

            parameter SI.CoefficientOfHeatTransfer alphaInitialVLEFluid = 0
              "Initial value for alpha"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization",enable=(initHeatTransfer=="alpha")));

            parameter Real alphaAInitialVLEFluid = 0 "Initial value for alphaA"
              annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization",enable=(initHeatTransfer=="alphaA")));

            parameter Real[vleFluidType.nc] mixingRatioInitialVLEFluid = vleFluidType.defaultMixingRatio
              "Initial value for mixing ratio" annotation(Dialog(group = "VLEFluid",tab="Advanced Initialization"));

            /****************** Additional variables *******************/
        protected
            TILMedia.Gas_ph   moistAirA(
              final gasType=gasType,
              final p = portA_gas.p,
              final h = noEvent(actualStream(portA_gas.h_outflow)),
              final xi= noEvent(actualStream(portA_gas.xi_outflow)),
              computeTransportProperties=false) if                      includePortVLEFluid
              "Moist air at inlet" annotation (Placement(transformation(extent={{-80,-70},
                      {-60,-50}}, rotation=0)));
            TILMedia.Gas_ph   moistAirB(
              final gasType=gasType,
              final p = portB_gas.p,
              final h = noEvent(actualStream(portB_gas.h_outflow)),
              final xi = noEvent(actualStream(portB_gas.xi_outflow)),
              computeTransportProperties=false) if                       includePortVLEFluid
              "Moist air at outlet"  annotation (Placement(
                  transformation(extent={{60,-70},{80,-50}}, rotation=0)));

            TILMedia.VLEFluid_ph    vleFluidA(
              final vleFluidType = vleFluidType,
              final p=portA_vle.p,
              final h=noEvent(actualStream(portA_vle.h_outflow)),
              final xi={noEvent(actualStream(portA_vle.xi_outflow[i])) for i in 1:
                  vleFluidType.nc - 1}) if includePortVLEFluid "Outlet vleFluid"
              annotation (Placement(transformation(extent={{-80,50},{-60,70}}, rotation=0)));

            TILMedia.VLEFluid_ph    vleFluidB(
              final vleFluidType=vleFluidType,
              final p=portB_vle.p,
              final h=noEvent(actualStream(portB_vle.h_outflow)),
              final xi={noEvent(actualStream(portB_vle.xi_outflow[i])) for i in 1:
                  vleFluidType.nc - 1}) if includePortVLEFluid "Outlet vleFluid"
              annotation (Placement(transformation(extent={{60,50},{80,70}}, rotation=0)));

            /*******************Summary**********************/
        public
            parameter Boolean includeDefaultSummary = true
              "Include summary record in model results"
           annotation(Dialog(tab="Advanced", group="Summary"));

        protected
            parameter Boolean includePortVLEFluid = includeDefaultSummary;

        protected
            record Summary
              extends TIL.Internals.ClassTypes.Record;

              SI.Pressure p_vle_A "Pressure at port A";
              SI.Pressure p_vle_B "Pressure at port B";
              SI.Temperature T_vle_A "Temperature at port A";
              SI.Temperature T_vle_B "Temperature at port B";
              SI.Temp_C T_degC_vle_A "Temperature at port A";
              SI.Temp_C T_degC_vle_B "Temperature at port B";
              SI.MassFraction q_vle_A "Vapor quality (steam mass fraction) at port A";
              SI.MassFraction q_vle_B "Vapor quality (steam mass fraction) at port B";
              SI.SpecificEnthalpy h_vle_A "Specific enthalpy at port A";
              SI.SpecificEnthalpy h_vle_B "Specific enthalpy at port B";
              SI.Density d_vle_A "Density at port A";
              SI.Density d_vle_B "Density at port B";
              SI.MassFlowRate m_flow_vle_A "Mass flow rate at port A";
              SI.MassFlowRate m_flow_vle_B "Mass flow rate at port B";
              SI.Pressure dp_vle "Total pressure drop";
              SI.HeatFlowRate Q_flow_vle "Total heat flow rate";
              SI.TemperatureDifference superheating "Superheating";
              SI.TemperatureDifference subcooling "Subcooling";
              SI.Mass mass_vle "Total fluid mass";
              SI.Volume volume_vle "Total fluid volume";
              SI.CoefficientOfHeatTransfer alpha_average_vle
                "Average coefficient of heat transfer";
              SI.ThermalConductance alphaA_average_vle
                "Average coefficient of thermal conductance";

              SI.Pressure p_air_A "Pressure at port A";
              SI.Pressure p_air_B "Pressure at port B";
              SI.Temperature T_air_A "Temperature at port A";
              SI.Temperature T_air_B "Temperature at port B";
              SI.Temp_C T_degC_air_A "Temperature at port A";
              SI.Temp_C T_degC_air_B "Temperature at port B";
              SI.SpecificEnthalpy h_air_A "Specific enthalpy at port A";
              SI.SpecificEnthalpy h_air_B "Specific enthalpy at port B";
              SI.MassFlowRate m_flow_air_A "Mass flow rate at port A";
              SI.MassFlowRate m_flow_air_B "Mass flow rate at port B";
              SI.MassFraction humRatio_air_A
                "Content of condensing component aka humidity ratio at port A";
              SI.MassFraction humRatio_air_B
                "Content of condensing component aka humidity ratio at port B";
              Real phi_air_A(final unit="1", min=0, max=100)
                "Relative humidity at port A";
              Real phi_air_B(final unit="1", min=0, max=100)
                "Relative humidity at port B";
              SI.Velocity w_air_A "Flow velocity at port A";
              SI.Velocity w_air_B "Flow velocity at port B";
              SI.Pressure dp_air "Total pressure drop";
              SI.MassFlowRate m_flow_water_latent "Latent water mass flow rate";
              SI.MassFlowRate m_flow_water_liquid "Liquid water mass flow rate";
              SI.Mass mass_water "Mass of water";
              SI.HeatFlowRate Q_flow_air "Total heat flow rate";
              SI.HeatFlowRate Q_flow_air_sensible "Sensible heat flow rate";
              SI.HeatFlowRate Q_flow_air_latent "Latent heat flow rate";
              SI.CoefficientOfHeatTransfer alpha_average_air
                "Average coefficient of heat transfer";
              SI.ThermalConductance alphaA_average_air
                "Average coefficient of thermal conductance";

              SI.Mass mass_component "Solid mass of component";

              parameter Geometry.Summary geometry;

            end Summary;

            replaceable record SummaryClass = Summary;

        public
            SummaryClass summary(
              p_vle_A = vleFluidA.p,
              p_vle_B = vleFluidB.p,
              T_vle_A = vleFluidA.T,
              T_vle_B = vleFluidB.T,
              T_degC_vle_A = Modelica.SIunits.Conversions.to_degC(vleFluidA.T),
              T_degC_vle_B = Modelica.SIunits.Conversions.to_degC(vleFluidB.T),
              q_vle_A = vleFluidA.q,
              q_vle_B = vleFluidB.q,
              h_vle_A = vleFluidA.h,
              h_vle_B = vleFluidB.h,
              d_vle_A = vleFluidA.d,
              d_vle_B = vleFluidB.d,
              m_flow_vle_A = portA_vle.m_flow,
              m_flow_vle_B = portB_vle.m_flow,
              dp_vle = vleFluidA.p - vleFluidB.p,
              Q_flow_vle = sum(vleFluidCell.heatPort.Q_flow),
              superheating = noEvent(max(0, noEvent(max(vleFluidB.T -vleFluidB.VLE.T_v, vleFluidA.T -
                  vleFluidA.VLE.T_v)))),
              subcooling = noEvent(max(0, noEvent(max(vleFluidB.VLE.T_l- vleFluidB.T,
                  vleFluidA.VLE.T_l                                                                          - vleFluidA.T)))),
              mass_vle = cumulatedVLEFluidMass,
              volume_vle = cumulatedVLEFluidVolume,
              alpha_average_vle = sum(vleFluidCell.alphaAState)/hxGeometry.totalTubeSideHeatTransferArea,
              alphaA_average_vle = sum(vleFluidCell.alphaAState),
              p_air_A = moistAirA.p,
              p_air_B = moistAirB.p,
              T_air_A = moistAirA.T,
              T_air_B = moistAirB.T,
              T_degC_air_A = Modelica.SIunits.Conversions.to_degC(moistAirA.T),
              T_degC_air_B = Modelica.SIunits.Conversions.to_degC(moistAirB.T),
              h_air_A = moistAirA.h,
              h_air_B = moistAirB.h,
              m_flow_air_A = portA_gas.m_flow,
              m_flow_air_B = portB_gas.m_flow,
              humRatio_air_A=moistAirA.humRatio,
              humRatio_air_B=moistAirB.humRatio,
              phi_air_A = moistAirA.phi,
              phi_air_B = moistAirB.phi,
              w_air_A = portA_gas.m_flow/moistAirA.d/hxGeometry.totalFinSideCrossSectionalArea,
              w_air_B = -portB_gas.m_flow/moistAirB.d/hxGeometry.totalFinSideCrossSectionalArea,
              dp_air = moistAirA.p - moistAirB.p,
              m_flow_water_latent = sum(moistAirCell.mdotEvaporate) - sum(moistAirCell.mdotCondensate),
              m_flow_water_liquid= sum(moistAirCell.mdotWaterDrain),
              mass_water = sum(moistAirCell.massFilm),
              Q_flow_air = -sum(moistAirCell.QflowMoistAirToWall),
              Q_flow_air_sensible = -(sum(moistAirCell.QflowMoistAirToWall)-sum(moistAirCell.QflowMoistAirToWallLatent)),
              Q_flow_air_latent = -sum(moistAirCell.QflowMoistAirToWallLatent),
              alpha_average_air = sum(moistAirCell.heatTransfer.alphaA)/hxGeometry.totalFinSideHeatTransferArea,
              alphaA_average_air = sum(moistAirCell.heatTransfer.alphaA),
              mass_component = sum(moistAirCell.geometricWallMass),
              geometry = hxGeometry.summary) if includeDefaultSummary
            annotation (Placement(transformation(extent={{80,100},{100,120}}, rotation=0)));

        protected
            parameter String hxType="FinAndTube" "HX type";

          initial equation
            if (initVLEFluid == "constantEnthalpy") then
              vleFluidCell.vleFluid.h = hInitialVLEFluid*ones(nCells);
            elseif (initVLEFluid == "linearEnthalpyDistribution") then
              if nCells > 1 then
                vleFluidCell.vleFluid.h = linspace(hInitialVLEFluid_Cell1,hInitialVLEFluid_CellN,nCells);
              else
                terminate("Initialization with linear enthalpy distrubution requires discretization >1!");
              end if;
            elseif (initVLEFluid == "constantTemperature") then
              vleFluidCell.vleFluid.h = TILMedia.VLEFluidFunctions.specificEnthalpy_pTxi(vleFluidType, vleFluidCell.vleFluid.p,TInitialVLEFluid,mixingRatioInitialVLEFluid[1:end-1]/sum(mixingRatioInitialVLEFluid));
            elseif (initVLEFluid == "steadyState") then
              der(vleFluidCell.vleFluid.h) = zeros(nCells);
            elseif (initVLEFluid == "userSpecifiedValues") then
              vleFluidCell.vleFluid.h = hInitialUserValues;
            else
              terminate("Initialization method not yet implemented in Fin-and-tube heat exchanger!");
            end if;

            for i in 1 : nCells loop
              vleFluidCell[i].vleFluid.xi = mixingRatioInitialVLEFluid[1:end-1]/sum(mixingRatioInitialVLEFluid);
            end for;

            assert(gasType.condensingIndex>0,"no condensing component");
            assert(PI*hxGeometry.tubeOuterDiameter*hxGeometry.tubeOuterDiameter/4 <
                  hxGeometry.serialTubeDistance*hxGeometry.parallelTubeDistance, "Distance from tube to tube is smaller than outer diameter of the tube;
         Reduce tubeInnerDiameter or enlarge serialTubeDistance and parallelTubeDistance to solve the problem");
            assert(hxGeometry.geometryIsValid, "Geometry is not valid");
            assert(sim.dpdtPort[pressureStateID].counter>0.5,"Pressure state ID is not valid");

          equation
            connect(sim.fluidPort[vleFluidType.ID],simPort.vleFluidPort);
            simPort.vleFluidMass
                             =cumulatedVLEFluidMass;
            simPort.vleFluidVolume
                               =cumulatedVLEFluidVolume;

            annotation (
              Icon(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-140,-140},{140,140}},
                  initialScale=0.1), graphics),
              Diagram(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-140,-140},{140,140}},
                  initialScale=0.1), graphics));
          end PartialHX;
        end BaseClasses;
        annotation(classOrder={"ParallelFlowHX","CrossFlowHX","PortArrayCrossFlowHX","*","BaseClasses","Testers"});
      end MoistAirVLEFluid;

      package Geometry
       extends TIL.Internals.ClassTypes.ModelPackage;

        record FinAndTubeGeometry "Geometry of fin and tube heat exchanger"
          extends TIL.Internals.ClassTypes.Record;

        /* ************************************************************************************
* Input parameters                                                                    *
* *********************************************************************************** */
          parameter SI.Length finnedTubeLength(min=Modelica.Constants.eps)
            "Length of finned tubes"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter Integer nSerialTubes(min=1) "Number of serial tubes"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter SI.Distance serialTubeDistance(min=Modelica.Constants.eps)
            "Distance between serial tubes"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter Integer nParallelTubes(min=1) "Number of parallel tubes"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter SI.Distance parallelTubeDistance(min=Modelica.Constants.eps)
            "Distance between parallel tubes"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter SI.Thickness finThickness(min=Modelica.Constants.eps)
            "Thickness of fins"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter SI.Distance finPitch(min=Modelica.Constants.eps)
            "Distance between fins"
            annotation(Dialog(group="Fin Side Geometry"));
          parameter SI.Diameter tubeInnerDiameter(min=Modelica.Constants.eps)
            "Inner diameter of tube"
            annotation (Dialog(group="Tube Side Geometry"));
          parameter SI.Thickness tubeWallThickness(min=Modelica.Constants.eps)
            "Thickness of tube walls"
            annotation (Dialog(group="Tube Side Geometry"));
          parameter Integer nTubeSideParallelHydraulicFlows(min=1)=1
            "Number of parallel tube side flows"
            annotation (Dialog(group="Tube Side Geometry"));

        /* ************************************************************************************
* Calculated parameters for entire heat exchanger                                     *
* *********************************************************************************** */
          final parameter Boolean geometryIsValid = totalFinnedVolume>0 and totalFinSideHeatTransferArea>0
                          and totalTubeSideHeatTransferArea>0 and totalTubeInnerVolume>0
                          and totalTubeOuterVolume>0 and totalFinVolume>0;

          final parameter SI.Length totalHXHeight=nParallelTubes*parallelTubeDistance
            "Total height of the heat exchanger";
          final parameter SI.Length totalHXWidth=finnedTubeLength
            "Total width of the heat exchanger";
          final parameter SI.Length totalHXDepth= nSerialTubes*serialTubeDistance
            "Total depth of the heat exchanger";
          final parameter Integer totalNTubes=nParallelTubes*nSerialTubes
            "Total number of tubes";
          final parameter SI.Diameter tubeOuterDiameter=tubeInnerDiameter+2.0*tubeWallThickness
            "Outer diameter of tube";
          final parameter Integer nFins = integer(finnedTubeLength/finPitch) + 1
            "Total number of fins";
          final parameter SI.Length totalFinnedTubeLength=totalNTubes*finnedTubeLength
            "Total finned length of all tubes";
          final parameter SI.Volume totalFinnedVolume=totalHXHeight*totalHXWidth*totalHXDepth
            "Total finned volume";
          final parameter SI.Area totalFinSideHeatTransferArea=(singleTubeFinSurfaceArea + singleTubeOuterSurfaceArea)*totalNTubes
            "Total fin side heat transfer area";
          final parameter SI.Area totalTubeSideHeatTransferArea=singleTubeInnerSurfaceArea*totalNTubes
            "Total tube side heat transfer area";
          final parameter SI.Volume totalTubeInnerVolume=singleTubeInnerVolume*totalNTubes
            "Total tube inner volume";
          final parameter SI.Volume totalTubeOuterVolume=singleTubeOuterVolume*totalNTubes
            "Total tube outer volume";
          final parameter SI.Volume totalFinVolume=(totalHXHeight*totalHXDepth*finThickness - PI*tubeOuterDiameter*tubeOuterDiameter/4*finThickness*totalNTubes)*nFins
            "Total fin volume";
          final parameter SI.Area totalFinSideCrossSectionalArea = totalHXHeight*totalHXWidth
            "Total air side cross sectional area";
          final parameter Real finSideHeatTransferAreaRatio=singleTubeFinSurfaceArea/(singleTubeFinSurfaceArea + singleTubeOuterSurfaceArea)
            "Fraction of fins on fin side heat transfer area";
          final parameter Real voidRatio = 1 - finThickness/finPitch - (PI*tubeOuterDiameter*tubeOuterDiameter*(finPitch - finThickness))/(4.0*serialTubeDistance*parallelTubeDistance*finPitch)
            "Void ratio";
          final parameter Real areaRatio = 1 - tubeOuterDiameter/parallelTubeDistance - (finThickness*(parallelTubeDistance - tubeOuterDiameter))/(parallelTubeDistance*finPitch)
            "Area ratio";

        /* ************************************************************************************
* Calculated parameters for single tube side path                                   *
* *********************************************************************************** */
          final parameter SI.Length tubeSidePathLength=totalFinnedTubeLength/nTubeSideParallelHydraulicFlows
            "Length of a single tube side path";
          final parameter SI.Area tubeSidePathInnerSurfaceArea=PI*tubeInnerDiameter*tubeSidePathLength
            "Tube side path tube inner surface area";
          final parameter SI.Volume tubeSidePathInnerVolume=PI*tubeInnerDiameter*tubeInnerDiameter/4.0*tubeSidePathLength
            "Tube side path tube inner volume";
          final parameter SI.Area tubeSidePathHeatTransferArea=tubeSidePathInnerSurfaceArea
            "Tube side path heat transfer area";

        /* ************************************************************************************
* Calculated parameters for single tube                                               *
* *********************************************************************************** */
          final parameter SI.Area singleTubeFinSurfaceArea=2*(serialTubeDistance*parallelTubeDistance - PI*tubeOuterDiameter*tubeOuterDiameter/4)*nFins
            "Fin surface area of a single tube";
          final parameter SI.Area singleTubeInnerSurfaceArea = PI*tubeInnerDiameter*finnedTubeLength
            "Inner surface area of single tube (for finned length)";
          final parameter SI.Area singleTubeOuterSurfaceArea=PI*tubeOuterDiameter*finnedTubeLength - PI*tubeOuterDiameter*finThickness*nFins
            "Outer surface area of single tube (for finned length)";
          final parameter SI.Volume singleTubeInnerVolume = PI*tubeInnerDiameter*tubeInnerDiameter/4.0*finnedTubeLength
            "Inner volume of single tube (for finned length)";
          final parameter SI.Volume singleTubeOuterVolume = PI*tubeOuterDiameter*tubeOuterDiameter/4.0*finnedTubeLength
            "Outer volume of single tube (for finned length)";

        /* ************************************************************************************
* Summary                                                                             *
* *********************************************************************************** */

          Summary summary(
              final finnedTubeLength=finnedTubeLength,
              final nSerialTubes = nSerialTubes,
              final serialTubeDistance=serialTubeDistance,
              final nParallelTubes=nParallelTubes,
              final parallelTubeDistance=parallelTubeDistance,
              final finThickness=finThickness,
              final finPitch=finPitch,
              final tubeInnerDiameter=tubeInnerDiameter,
              final tubeWallThickness=tubeWallThickness,
              final nTubeSideParallelHydraulicFlows=nTubeSideParallelHydraulicFlows,
              final tubeSidePathLength=tubeSidePathLength,
              final tubeOuterDiameter=tubeOuterDiameter,
              final totalNTubes=totalNTubes,
              final totalFinnedVolume=totalFinnedVolume,
              final totalFinSideHeatTransferArea=totalFinSideHeatTransferArea,
              final totalTubeSideHeatTransferArea=totalTubeSideHeatTransferArea,
              final totalTubeInnerVolume=totalTubeInnerVolume,
              final totalHXHeight=totalHXHeight,
              final totalHXWidth=totalHXWidth,
              final totalHXDepth=totalHXDepth,
              final totalFinSideCrossSectionalArea=totalFinSideCrossSectionalArea);

          annotation(Documentation(info="<html>
<p>This record contains all the geometric information required to describe a fin-and-tube heat exchanger. The most important variables can be explained with the following schematic drawing of the heat exchanger (neglecting the fins for now):</p>
<img src=\"../Images/BasicFinAndTube.png\">
<p>The length of finned tubes for this example is assumed to be the length of one of the 27 tubes, the number of serial tubes is 3 for this example and the number of parallel tubes is 9. The shown heat exchanger has 3 parallel vleFluid flow paths.</p>
<img src=\"../Images/BasicFinAndTube2.png\">
</html>"),  Images(
              Dialog(
              tab="General",
              group="Fin Side Geometry",
              source="./Images/BasicFinAndTube_small.png"),
              Dialog(
              tab="General",
              group="Tube Side Geometry",
              source="./Images/BasicFinAndTube3_small.png")));
        end FinAndTubeGeometry;

        record KKI001 "KKI001"
          extends TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry(
            finnedTubeLength=0.6,
            nSerialTubes=5,
            serialTubeDistance=22e-3,
            nParallelTubes=8,
            parallelTubeDistance=25.4e-3,
            finThickness=0.2e-3,
            finPitch=2.2e-3,
            tubeInnerDiameter=7e-3,
            tubeWallThickness=1.5e-3,
            nTubeSideParallelHydraulicFlows=4);
        end KKI001;

        record Summary
           extends TIL.Internals.ClassTypes.Record;
        parameter SI.Length finnedTubeLength(min=Modelica.Constants.eps)
            "Length of finned tubes";
        parameter Integer nSerialTubes(min=1) "Number of serial tubes";
        parameter SI.Distance serialTubeDistance(min=Modelica.Constants.eps)
            "Distance between serial tubes";
        parameter Integer nParallelTubes(min=1) "Number of parallel tubes";
        parameter SI.Distance parallelTubeDistance(min=Modelica.Constants.eps)
            "Distance between parallel tubes";
        parameter SI.Thickness finThickness(min=Modelica.Constants.eps)
            "Thickness of fins";
        parameter SI.Distance finPitch(min=Modelica.Constants.eps)
            "Distance between fins";
        parameter SI.Diameter tubeInnerDiameter(min=Modelica.Constants.eps)
            "Inner diameter of tube";
        parameter SI.Thickness tubeWallThickness(min=Modelica.Constants.eps)
            "Thickness of tube walls";
        parameter Integer nTubeSideParallelHydraulicFlows(min=1)=1
            "Number of parallel tube side flows";
        parameter SI.Length tubeSidePathLength "Length of a single tube side path";
        parameter SI.Diameter tubeOuterDiameter "Outer diameter of tube";
        parameter Integer totalNTubes "Total number of tubes";
        parameter SI.Volume totalFinnedVolume "Total finned volume";
        parameter SI.Area totalFinSideHeatTransferArea
            "Total fin side heat transfer area";
        parameter SI.Area totalTubeSideHeatTransferArea
            "Total tube side heat transfer area";
        parameter SI.Volume totalTubeInnerVolume "Total tube inner volume";
        parameter SI.Length totalHXHeight "Total height of the heat exchanger";
        parameter SI.Length totalHXWidth "Total width of the heat exchanger";
        parameter SI.Length totalHXDepth "Total depth of the heat exchanger";
        parameter SI.Area totalFinSideCrossSectionalArea
            "Total air side cross sectional area";
        end Summary;
        annotation(classOrder={"FinAndTubeGeometry","*","Testers"});
      end Geometry;

      package TransportPhenomena
      extends TIL.Internals.ClassTypes.ModelPackage;

        package FinEfficiency
          extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialFinEfficiency
             extends TIL.Cells.TransportPhenomena.PartialFinEfficiency;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";
          end PartialFinEfficiency;

          model ConstFinEfficiency "Constant fin efficiency"
           extends PartialFinEfficiency;

            parameter SI.Efficiency constValueFinEfficiency(max=1.0, min=0.0) = 1.0;

          equation
            eta = constValueFinEfficiency;
          end ConstFinEfficiency;

          model Schmidt "1-D Approximation (Schmidt)"
            extends PartialFinEfficiency;

            final parameter Real diameterRatio=
                1.27*hxGeometry.parallelTubeDistance/hxGeometry.tubeOuterDiameter * ((0.25+(hxGeometry.serialTubeDistance/hxGeometry.parallelTubeDistance)^2)^0.5 - 0.3)^0.5
              "Dimensionless diameter ratio";
            final parameter SI.Length effectiveFinHeight=
                0.5*hxGeometry.tubeOuterDiameter*(diameterRatio-1)*(1+0.35*Modelica.Math.log(diameterRatio))
              "Effective fin height";

        protected
            Real X( start=1) "Auxiliary variable";

          equation
            X = effectiveFinHeight*(2*alpha/finMaterial.lambda/hxGeometry.finThickness)^0.5;
            eta = Modelica.Math.tanh(X)/X;
          end Schmidt;
          annotation(classOrder={"PartialFinEfficiency","*","Testers","Internals"});
        end FinEfficiency;

        package FinSideHeatTransfer "Fin side heat transfer models"
         extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialHeatTransfer
            "Base class for fin side heat transfer of fin and tube HXs"

            extends TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer(
              final useAlphaAState = false);

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a heat transfer value.
The result is returned to the variable:

  -> alphaA
  
A typical heat transfer model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section
  - QdotHydraulic                                  - heat flow rate per hydraulic flow
  - wallTemperature                                - temperature of wall
  - properties                                     - properties of fin side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s   
    .transp.Pr, .lambda, .eta, .sigma               
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
      .finnedTubeLength
      .nSerialTubes
      .serialTubeDistance
      .nParallelTubes
      .parallelTubeDistance
      .finThickness
      .finPitch
      .tubeInnerDiameter
      .tubeWallThickness
      .nTubeSideParallelHydraulicFlows
      .tubeSidePathLength
      .tubeOuterDiameter
      .totalNTubes
      .totalFinnedVolume
      .totalFinSideHeatTransferArea
      .totalTubeSideHeatTransferArea
      .totalTubeInnerVolume
      .totalHXHeight
      .totalHXWidth
      .totalHXDepth
      .totalFinSideCrossSectionalArea
  */

          end PartialHeatTransfer;

          model ConstantAlpha "Constant alpha"
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSideHeatTransfer.PartialHeatTransfer(
                final computeTransportProperties = false);
            parameter SI.CoefficientOfHeatTransfer constantAlpha
              "Constant value for alpha";

          equation
            alphaA = constantAlpha*cellGeometry.heatTransferArea;
          end ConstantAlpha;
          annotation(classOrder={"PartialHeatTransfer","ConstantAlpha","ConstantAlphaA","MassFlowDependentAlphaA","Haaf","FinSideHeatTransferModels","*","Testers","Internals"});
        end FinSideHeatTransfer;

        package FinSidePressureDrop "Fin side pressure drop models"
         extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialPressureDrop
            "Base class for fin side pressure drop of fin and tube HXs"

             extends TIL.Cells.TransportPhenomena.PartialPressureDrop;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a pressure drop value.
The result is returned to the variable:

  -> pressureDrop
  
A typical pressure drop model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialPressureDrop using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section  
  - properties                                     - properties of fin side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s
    .transp.Pr, .lambda, .eta, .sigma                           
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
    .finnedTubeLength
    .nSerialTubes
    .serialTubeDistanc
    .nParallelTubes
    .parallelTubeDistance
    .finThickness
    .finPitch
    .tubeInnerDiameter
    .tubeWallThickness
    .nTubeSideParallelHydraulicFlows
    .tubeSidePathLength
    .tubeOuterDiameter
    .totalNTubes
    .totalFinnedVolume
    .totalFinSideHeatTransferArea
    .totalTubeSideHeatTransferArea
    .totalTubeInnerVolume
    .totalHXHeight
    .totalHXWidth
    .totalHXDepth
    .totalFinSideCrossSectionalArea
  */

          end PartialPressureDrop;

          model ZeroPressureDrop "pressure drop = 0 Pa"
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.FinSidePressureDrop.PartialPressureDrop(
                final computeTransportProperties = false);

          equation
            pressureDrop = 0.0;
          end ZeroPressureDrop;
          annotation(classOrder={"PartialPressureDrop","*","Testers"});
        end FinSidePressureDrop;

        package TubeSideHeatTransfer "Tube side heat transfer models"
         extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialLiquidHeatTransfer
            "Base class for tube side heat transfer of fin and tube HXs, valid for liquids"

            extends TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a heat transfer value.
The result is returned to the variable:

  -> alphaA
  
A typical heat transfer model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section
  - QdotHydraulic                                  - heat flow rate per hydraulic flow
  - wallTemperature                                - temperature of wall
  - properties                                     - properties of tube side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s   
    .transp.Pr, .lambda, .eta, .sigma               
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
      .finnedTubeLength
      .nSerialTubes
      .serialTubeDistance
      .nParallelTubes
      .parallelTubeDistance
      .finThickness
      .finPitch
      .tubeInnerDiameter
      .tubeWallThickness
      .nTubeSideParallelHydraulicFlows
      .tubeSidePathLength
      .tubeOuterDiameter
      .totalNTubes
      .totalFinnedVolume
      .totalFinSideHeatTransferArea
      .totalTubeSideHeatTransferArea
      .totalTubeInnerVolume
      .totalHXHeight
      .totalHXWidth
      .totalHXDepth
      .totalFinSideCrossSectionalArea
  */

          end PartialLiquidHeatTransfer;

          partial model PartialVLEFluidHeatTransfer
            "Base class for tube side heat transfer of fin and tube HXs, valid for vleFluids"

            extends TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a heat transfer value.
The result is returned to the variable:

  -> alphaA
  
A typical heat transfer model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section
  - QdotHydraulic                                  - heat flow rate per hydraulic flow
  - wallTemperature                                - temperature of wall
  - properties                                     - properties of tube side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s, .q                    
    .crit.d, .T, .p, .h, .s                            
    .VLE.d_l, .h_l, .p_l, .s_l, .T_l,
        .d_v, .h_v, .p_v, .s_v, .T_v
    .VLETransp.Pr_l, .Pr_v, .eta_l, .eta_v,
        .lambda_l, .lambda_v     
    .transp.Pr, .lambda, .eta, .sigma               
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
      .finnedTubeLength
      .nSerialTubes
      .serialTubeDistance
      .nParallelTubes
      .parallelTubeDistance
      .finThickness
      .finPitch
      .tubeInnerDiameter
      .tubeWallThickness
      .nTubeSideParallelHydraulicFlows
      .tubeSidePathLength
      .tubeOuterDiameter
      .totalNTubes
      .totalFinnedVolume
      .totalFinSideHeatTransferArea
      .totalTubeSideHeatTransferArea
      .totalTubeInnerVolume
      .totalHXHeight
      .totalHXWidth
      .totalHXDepth
      .totalFinSideCrossSectionalArea
  */

          end PartialVLEFluidHeatTransfer;

          model ConstantAlpha "Constant alpha"
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.PartialLiquidHeatTransfer(
                       final computeTransportProperties = false, final useAlphaAState = false);
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSideHeatTransfer.PartialVLEFluidHeatTransfer(
                    final computeTransportProperties = false, final useAlphaAState = false);

            parameter SI.CoefficientOfHeatTransfer constantAlpha
              "Constant value for alpha";

          equation
            alphaA = constantAlpha*cellGeometry.heatTransferArea;
          end ConstantAlpha;
          annotation(classOrder={"PartialLiquidHeatTransfer","PartialVLEFluidHeatTransfer","ConstantAlpha","ConstantAlphaA","Polifke","LinearGnielinskiDittusBoelter","*","Testers"});
        end TubeSideHeatTransfer;

        package TubeSidePressureDrop "Tube side pressure drop models"
         extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialLiquidPressureDrop
            "Base class for liquid tube side pressure drop of fin and tube HXs"

            extends TIL.Cells.TransportPhenomena.PartialPressureDrop;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a pressure drop value.
The result is returned to the variable:

  -> pressureDrop
  
A typical pressure drop model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialPressureDrop using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section  
  - properties                                     - properties of tube side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s
    .transp.Pr, .lambda, .eta, .sigma                         
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
    .finnedTubeLength
    .nSerialTubes
    .serialTubeDistanc
    .nParallelTubes
    .parallelTubeDistance
    .finThickness
    .finPitch
    .tubeInnerDiameter
    .tubeWallThickness
    .nTubeSideParallelHydraulicFlows
    .tubeSidePathLength
    .tubeOuterDiameter
    .totalNTubes
    .totalFinnedVolume
    .totalFinSideHeatTransferArea
    .totalTubeSideHeatTransferArea
    .totalTubeInnerVolume
    .totalHXHeight
    .totalHXWidth
    .totalHXDepth
    .totalFinSideCrossSectionalArea
  */

          end PartialLiquidPressureDrop;

          partial model PartialVLEFluidPressureDrop
            "Base class for vleFluid tube side pressure drop of fin and tube HXs"

            extends TIL.Cells.TransportPhenomena.PartialPressureDrop;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

              /*

The objective is the calculation of a pressure drop value.
The result is returned to the variable:

  -> pressureDrop
  
A typical pressure drop model needs input variables for its calculation.
 
This base class provides the following information from
TIL.Cells.TransportPhenomena.PartialPressureDrop using the inner outer concept
 
  - mdotHydraulic                                  - mass flow rate per typical hydraulic cross section    
  - properties                                     - properties of tube side medium, accessible by writing e.g. "properties.d"
    .d, .h, .p, .T, .cp, .s, .q 
    .crit.d, .T, .h, .s                            
    .sat.pl, .pv, .Tl, .Tv, .dl, .dv, .hl, .hv     
    .transp.Pr, .lambda, .eta, .sigma
  - cellGeometry                                   - geometry corresponding to cell model
    .length
    .volume
    .heatTransferArea
    .hydraulicCrossSectionalArea
    .finHeatTransferAreaRatio
    .nParallelHydraulicFlows
 
plus information from heat exchanger model:
 
  - hxGeometry                                   - geometry corresponding to heat exchanger model
    .finnedTubeLength
    .nSerialTubes
    .serialTubeDistanc
    .nParallelTubes
    .parallelTubeDistance
    .finThickness
    .finPitch
    .tubeInnerDiameter
    .tubeWallThickness
    .nTubeSideParallelHydraulicFlows
    .tubeSidePathLength
    .tubeOuterDiameter
    .totalNTubes
    .totalFinnedVolume
    .totalFinSideHeatTransferArea
    .totalTubeSideHeatTransferArea
    .totalTubeInnerVolume
    .totalHXHeight
    .totalHXWidth
    .totalHXDepth
    .totalFinSideCrossSectionalArea
  */
          end PartialVLEFluidPressureDrop;

          model ZeroPressureDrop "pressure drop = 0 Pa"
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.PartialLiquidPressureDrop(
                      final computeTransportProperties = false);
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.TubeSidePressureDrop.PartialVLEFluidPressureDrop(
                      final computeTransportProperties = false);

          equation
            pressureDrop = 0.0;
          end ZeroPressureDrop;
          annotation(classOrder={"PartialLiquidPressureDrop","PartialVLEFluidPressureDrop","*","Testers"});
        end TubeSidePressureDrop;

        package WallHeatTransfer "Wall cell heat transfer"
         extends TIL.Internals.ClassTypes.ModelPackage;

          partial model PartialHeatTransfer
           extends TIL.Cells.TransportPhenomena.PartialSolidHeatTransfer;

        protected
            outer parameter TIL.HeatExchangers.FinAndTube.Geometry.FinAndTubeGeometry
              hxGeometry "HX geometry record";

          end PartialHeatTransfer;

          model ConstantR
            "Constant heat resistance of the wall (independent of geometry)"
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.PartialHeatTransfer;
            parameter SI.ThermalResistance constantR
              "Constant heat resistance of the wall (independent of geometry)";

          equation
          R_NS = constantR*(hxGeometry.totalTubeOuterVolume - hxGeometry.totalTubeInnerVolume)/cellGeometry.volume;
          R_WE = 1e12;

          end ConstantR;

          model GeometryBasedConduction
            extends
            TIL.HeatExchangers.FinAndTube.TransportPhenomena.WallHeatTransfer.PartialHeatTransfer;

        protected
            SI.ThermalResistance R_NS_total "Thermal resistance (N-S) for total HX";

          equation
            R_NS_total = Modelica.Math.log(hxGeometry.tubeOuterDiameter/hxGeometry.tubeInnerDiameter)/(2*PI*properties.lambda*hxGeometry.totalFinnedTubeLength);
            R_NS = R_NS_total*(hxGeometry.totalTubeOuterVolume - hxGeometry.totalTubeInnerVolume)/cellGeometry.volume;
            R_WE = 1e12;
          end GeometryBasedConduction;
          annotation(classOrder={"PartialHeatTransfer","*","Testers"});
        end WallHeatTransfer;
      end TransportPhenomena;
      annotation(classOrder={"*","Geometry","TransportPhenomena"});
    end FinAndTube;

    package SplitterJoiner
     extends TIL.Internals.ClassTypes.ModelPackage;

      model GasSplitterJoiner

        parameter TILMedia.GasTypes.BaseGas gasType "Gas type";

      /******************** Connector *****************************/
        TIL.Connectors.GasPort inlet(final gasType=gasType) "Inlet fluid port"
          annotation (Placement(transformation(extent={{-270,-10},{-250,10}},
                                                                            rotation=0),
              iconTransformation(extent={{-270,-10},{-250,10}})));
        TIL.Connectors.GasPort[nPorts1, nPorts2] outlets(each final gasType=gasType)
          "Outlet fluid ports"
          annotation (Placement(transformation(extent={{-150,-10},{-130,10}},
                                                                          rotation=0),
              iconTransformation(extent={{-150,-10},{-130,10}})));

        TIL.Connectors.GasPort outlet( final gasType=gasType) "Outlet fluid port"
          annotation (Placement(transformation(extent={{250,-10},{270,10}},
                                                                          rotation=0),
              iconTransformation(extent={{250,-10},{270,10}})));
        TIL.Connectors.GasPort[nPorts1, nPorts2] inlets(each final gasType=gasType)
          "Inlet fluid ports"
          annotation (Placement(transformation(extent={{130,-10},{150,10}}, rotation=
                  0), iconTransformation(extent={{130,-10},{150,10}})));

        parameter Integer nPorts1(min=1) "Number of ports in first dimension";
        parameter Integer nPorts2(min=1) "Number of ports in second dimension";

        parameter Real[nPorts1, nPorts2] weightingFactor = ones(nPorts1, nPorts2)
          "Ratio of output quantity" annotation(Dialog(tab="Advanced"));

        parameter TIL.Internals.CellFlowType cellFlowType = "flow A-B";
    protected
        final parameter Real totalWeightingFactor = sum(weightingFactor);

      equation
      /***************** Splitter **************************/

        outlets.p = inlet.p*ones(nPorts1, nPorts2);

        if (cellFlowType=="flow A-B") then
          0 = inlet.h_outflow;
          zeros(gasType.nc-1) = inlet.xi_outflow;
        else
          0 = inlet.h_outflow*inlet.m_flow + sum(outlets[i,j].m_flow*inStream(outlets[i,j].h_outflow) for i in 1:nPorts1, j in 1:nPorts2);
          zeros(gasType.nc-1) = inlet.xi_outflow*inlet.m_flow + sum(outlets[i,j].m_flow*inStream(outlets[i,j].xi_outflow) for i in 1:nPorts1, j in 1:nPorts2);
        end if;

        outlets.h_outflow = ones(nPorts1, nPorts2)*inStream(inlet.h_outflow)
          "Energy balance";

        outlets.xi_outflow = fill(inStream(inlet.xi_outflow), nPorts1, nPorts2);
        outlets.m_flow = -inlet.m_flow*weightingFactor/totalWeightingFactor
          "Splitting of mass flow, fullfilling mass conservation";

      /***************** Joiner **************************/

        outlet.p = sum(inlets.p)/(nPorts1*nPorts2);

        0.0 = outlet.h_outflow*outlet.m_flow + sum(inlets[i,j].m_flow*inStream(inlets[i,j].h_outflow) for i in 1:nPorts1, j in 1:nPorts2)
          "Energy balance";
        zeros(gasType.nc-1) = outlet.xi_outflow*outlet.m_flow + sum(inlets[i,j].m_flow*inStream(inlets[i,j].xi_outflow) for i in 1:nPorts1, j in 1:nPorts2)
          "Mass balance";

        if (cellFlowType=="flow A-B") then
          inlets.h_outflow = fill(0, nPorts1, nPorts2);
          inlets.xi_outflow = fill(zeros(gasType.nc-1), nPorts1, nPorts2);
        else
          inlets.h_outflow = fill(inStream(outlet.h_outflow), nPorts1, nPorts2);
          inlets.xi_outflow = fill(inStream(outlet.xi_outflow), nPorts1, nPorts2);
        end if;

        outlet.m_flow + sum(inlets.m_flow) = 0.0 "Mass balance";

        annotation (Diagram(coordinateSystem(extent={{-260,-100},{260,100}},
                preserveAspectRatio=false),
                            graphics),
                             Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-260,
                  -100},{260,100}}),
                                  graphics={                                 Bitmap(
                  extent={{140,-100},{260,100}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAHgAAADICAIAAACszLLwAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAA3hJREFUeNrs3dFt4kAUheGwDeASoALowFAB7gBKoANKgA6gBHcAJZgKcAdABd6RIlmjbNAKgc29Z/7zRKIoxJ8mcxzHM/76IoQQYjWD+IOmafp748HgI+/bK250jH8Ya/0EaKCBJkADDTQEQANNgAYaaAI00ARooIEmQANNgAYaaAI00ARooIEmQANNgAYaaAI00ARooIEmQANNgAYaaAI00ARooIEmQAP9SobDYfu6qiqgu8p0Om1fn04noLtKURTt68PhAHQf0OfzWX5Qfwx6NBrled5+uF6vb7dbKs3Y9Jvj8Ri/+3K5bLRiBTokHtQh2+1WFfpj+959J0wXYQ653+/tZ8Iwn81mGjOEoX3vsiwry/JHSdZ1zRzdScKMEf8Yk8nker0yR3eS0IR6xWgROgzhMJDFitEidMjlcokvgHwXI9B9nFkH96APNMXoGVqpGK1DyxSjdWiZYnQArVGMT0Dv9/sfI+vFf1+Fb5hOMT4B/Ubl1jqdYvQE7boY3Uwd3ovRRxkKFKM/aKfF6BLaYzF6hXZXjF6h3RWjY2hfxegb2lExuof2UowK0C6KUQHaRTGKQNsvRh1o48UoBW25GNWgzRajGrTZYhSEtlmMmtAGi1EW2loxKkObKkZlaFPFKA5tpxj1of8txjzPge6pGPsf1M7u63ilGOMf/lErvn6Mj47L051KL2axWLRvvdlsfv2atxzjr8dlYi14avkP9G63e+/UEb5hn8ty400Tsizr6BifPi7KkLMO96d3H15031HCjDGfz+Nf7bquH00dSSy67yLBNN7eJqQsy/6VxedoLipxmZQL/0B7vGInDs0/Z5MrQGVobqBJsQA1obnJMd0CVIPmRvTUC1AKmsVCFKAKNAs6KUAhaBbdU4Aq0Pobo7DVT0/QbF6VCnQq27GxwaB+Gaa1ZSZ/ASpDs60xfwEKQbP1PAWoAs3jQShAIWge4UQBqkCLFeAjaB4cmcYalqIoYuUwh8goG1rDwsN9e0r8ZF+ZAjQ3R9d1PR6PJadmW3N0/EzfMJzlp2YT0KvVSr7/PgZdVVX7OoUzjY/N0fH81aisQbd7Hp1OgAYaaAI00EBDADTQBGiggSZAA02ABhpoAjTQBGiggSZAA02ABhpoAjTQBGiggSZAA02ABhpoAjTQBGiggSZAA02ABpoQQggxl78CDABr6TDzUkAVAwAAAABJRU5ErkJggg==",
                fileName="modelica://TIL/Images/SplitterJoiner_right.png"), Bitmap(
                extent={{-260,-100},{-140,100}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAHgAAADICAIAAACszLLwAAAACXBIWXMAAAsTAAALEwEAmpwYAAADpklEQVR42u3d7XGjMBSF4XgbkDuwO3AJ4ApMB6QEd+ASoANcAh1ACbgC6AC5AuUfo3Xi2cxii6vLe37Zk50JepbRCeLr44MQQojUbPwvzjmdg9xsFhmj/3v/sK+FCdBAA02ABhpoCIAGmgANNNAEaKAJ0EADTYAGmgANNNAEaKAJ0EADTYAGmgANNNAEaKAJ0EADTYAGmgANNNAEaKAJ0EADTYAGOop0XTd93u12QL8rbdtOn/f7PdDvyvV6nT5nWQb0u3bn2+0G9HtjrT2fz9PXJEkWnDr+itOVPM/90TVNE3gDVgFdFIU/tCRJwm+DvwE6n3vXtu3xeJy+GmOGYdhut4E3Q/lz74ZheCi9uq7DKyufo8dxPBwO/qCKolhqYzRDPxRgnucLboxa6IcCPBwO4zgC/eI0TeOPxRjT9/2ym6QQuu97Y8yyfzXrhxZVgJqhRRWgWmhpBagTWmABKoSWWYDaoGcWYFVVD/9Jc2KMqapKJ/TMAnyh8mStEHp+AQIdqACZOqIvQA3QYo8AtUGLPQLUAz2Oo+QjwN9AR3DO0Frbdd3DOcCu66RcO6DmnKG19vs5QPnKkZ0zjK4AY52joyvAKKFjLMD4oIUvgSqBjusIMFboqAswJuioCzAa6NgLMA5oBQUYAbSOApQOraYApUOrKUDR0JoKUC60sgJ8Br3werS1dr/f3+93vwDTNNVxk4eg9egsy3zloijUKAtaj+77Xl8B/uccPf/6h2fXPDx0oDEmZAGKu67jJVvz41U8zrnL5TL9m9PpFHJfC3+lEg9GCZR/QJdlOX/qKMvyxx/5N1m2bWutDTbs+eP65Rgpw5UdsCRJomx9Qyi0vhU7DsFZVGJRiWVSFv6BphjlQztOzlKMCqEdF9BQjNqgHRc5UowKoR0XolOMCqG5WYhiVAcdbzFGeS947Lcoc9M90PEXIw9GATpUMfKon0DFyMOrAhUj0IGKkalDVTEqgXY8BJYjRoXQjgd1c8SoDdrxMoWVF6NOaMcLb1ZbjJqheSnZGotR0E33bwovjgyUNE39Yrzf7wu+P1nt1PGsGHm5b6BiDP9+X/1z9LPJuu/7kA+e1j9H+5O1v1PXdS30pnsF+fz8BDrQTj19HoZhqc1QPkd/nytDjnFFc7ScAA000ARooIGGAGigCdBAA02ABpoADTTQBGigCdBAA02ABpoADTTQBGigCdBAA02ABpoADTTQBGigCdBAA02ABpoADTQhhBAiLl+hY8Jhdrbh8wAAAABJRU5ErkJggg==",
                fileName="modelica://TIL/Images/SplitterJoiner_left.png")}));
      end GasSplitterJoiner;
      annotation(classOrder={"HXInitialization","MassFlowJoiner","MassFlowSplitter","GasMassFlowJoiner","GasMassFlowSplitter","*","Testers"});
    end SplitterJoiner;
  annotation(classOrder={"Simple","FinAndTube","MPET","TubeAndTube","SplitterJoiner","Summaries","*","Internals"});
  end HeatExchangers;

  package OtherComponents
  "Compnent models for thermal, mechanical and controller models"
  extends TIL.Internals.ClassTypes.ComponentPackage;

    package Controllers "Controllers"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model PIController "PI-Controller with optional inputs for gain scheduling"

        /******************** Connectors *****************************/

        Modelica.Blocks.Interfaces.RealInput u_s "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-74,-10},{-54,10}}, rotation=
                  0), iconTransformation(extent={{-66,-10},{-46,10}})));
        Modelica.Blocks.Interfaces.RealInput u_m
          "Connector of measurement input signal" annotation (Placement(
              transformation(
              origin={0,-64},
              extent={{10,-10},{-10,10}},
              rotation=270), iconTransformation(
              extent={{10,-10},{-10,10}},
              rotation=270,
              origin={0,-58})));
        Modelica.Blocks.Interfaces.RealOutput y(start=yInitial)
          "Connector of actuator output signal"
          annotation (Placement(transformation(extent={{54,-10},{74,10}}, rotation=0),
              iconTransformation(extent={{54,-10},{74,10}})));
        Modelica.Blocks.Interfaces.BooleanInput activeInput if use_activeInput
          "true, if controller is on" annotation (Placement(transformation(extent={{
                  -74,-50},{-54,-30}}, rotation=0), iconTransformation(extent={{-66,-48},
                  {-46,-28}})));

        /*************************************************/

        Real u "Differenz between setpoint and measurement aka control error";

    public
        parameter String controllerType="P" "Controller Type" annotation (choices(
              choice="P" "P controller", choice="PI" "PI controller",  choice="I"
              "I controller"),                                                                     dialog(group=
                "Settings"));

        parameter Boolean invertFeedback=false "true, if feedback signal is inverted"
          annotation (dialog(group="Settings"));

        parameter Real offset = 0.0 "Operating point, added to proportional output"
          annotation (dialog(enable=(controllerType=="P"), group="Settings"));

        parameter String integralParameterType="Ti"
          "Controller Structure [k*(u + 1/Ti*integral(u))] or [k*u + ki*integral(u)]"
          annotation (choices(choice="Ti", choice="ki"), dialog(enable=(
                (controllerType == "PI") or (controllerType == "I")), group="Settings"));

        parameter Real k=1 "Proportional gain of controller"
          annotation (Dialog(enable=(not use_kInput) and (not (controllerType == "I" and integralParameterType == "ki")),  group="Setting parameters"));

        parameter SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block" annotation (Dialog(enable=(not
                use_TiInput and controllerType <> "P" and integralParameterType ==
                "Ti"), group="Setting parameters"));

        parameter SI.DampingCoefficient ki(min=Modelica.Constants.small) = 0.5
          "Integral gain" annotation (Dialog(enable=(not use_kiInput and
                controllerType <> "P" and integralParameterType == "ki"), group=
                "Setting parameters"));

        parameter Boolean use_kInput=false "= true, if k defined by input"
          annotation (Dialog(enable= not (controllerType == "I" and integralParameterType == "ki"), tab="Advanced", group="Enable gain scheduling"));
       parameter Boolean use_TiInput=false "= true, if Ti defined by input"
          annotation (Dialog(enable=(controllerType <> "P" and integralParameterType
                 == "Ti"), tab="Advanced", group="Enable gain scheduling"));
        parameter Boolean use_kiInput=false "= true, if ki defined by input"
          annotation (Dialog(enable=(controllerType <> "P" and integralParameterType
                 == "ki"), tab="Advanced", group="Enable gain scheduling"));

        parameter Real yMax=1 "Upper limit of output"
          annotation (dialog(group="Limits"));
        parameter Real yMin=-yMax "Lower limit of output"
          annotation (dialog(group="Limits"));

        /***************** Initialization *************************/

        parameter String initType="initialOutput" "Type of initialization" annotation (
            choices(choice="zeroIntegralState", choice="initialOutput"),
            dialog(enable=controllerType<>"P", group="Initialization"));

        parameter Real yInitial=0 "Initial output of controller"
          annotation (dialog(enable=controllerType<>"P", group="Initialization"));

        /******************** Activation *****************************/
    public
        parameter Boolean use_activeInput=false
          "= true, if controller is switched on/off externally"
          annotation (dialog(group="Activation"));

        parameter Boolean use_y_notActive=false
          "= true, if output of not activated controller is defined externally. Otherwise output is hold at deactivation."
          annotation (dialog(group="Activation"));

         parameter SI.Time activationTime=0.0 "Time when controller is switched on"
          annotation (dialog(enable=not use_activeInput, group="Activation"));

    protected
        Modelica.Blocks.Routing.BooleanPassThrough getActive;
        Modelica.Blocks.Sources.BooleanExpression active_(y= time >=
              activationTime) if not use_activeInput;

        /**********************************************************/

    protected
        Real y_unlim;
        Real y_old;
        Real u_antiWindUp;
        Real integral;
        Real ki_internal = if integralParameterType == "Ti" then getInputs.k_in/getInputs.Ti_in else getInputs.ki_in;

        Internals.GetInputs getInputs
          annotation (Placement(transformation(extent={{-20,16},{0,36}})));

        Modelica.Blocks.Sources.Constant k_in_(k=k) if not use_kInput;
        Modelica.Blocks.Sources.Constant ki_in_(k=ki) if not use_kiInput;
        Modelica.Blocks.Sources.Constant Ti_in_(k=Ti) if not use_TiInput;
        Modelica.Blocks.Sources.RealExpression y_notActive_(y=y_old) if not use_y_notActive;

    public
        Modelica.Blocks.Interfaces.RealInput k_in if use_kInput
          "Connector of setpoint input signal" annotation (Placement(transformation(
                extent={{-74,30},{-54,50}}, rotation=0), iconTransformation(extent={{
                  -66,30},{-46,50}})));
        Modelica.Blocks.Interfaces.RealInput ki_in if use_kiInput
          "Connector of setpoint input signal" annotation (Placement(transformation(
                extent={{-74,10},{-54,30}},rotation=0), iconTransformation(extent={{-66,
                  10},{-46,30}})));
        Modelica.Blocks.Interfaces.RealInput Ti_in if use_TiInput
          "Connector of setpoint input signal" annotation (Placement(transformation(
                extent={{-74,10},{-54,30}},rotation=0), iconTransformation(extent={{-66,
                  10},{-46,30}})));

        Modelica.Blocks.Interfaces.RealInput y_notActive if use_y_notActive
          "Controller output if not active" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
              rotation=270,
              origin={0,62}),              iconTransformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={0,58})));
      initial equation

        if initType == "zeroIntegralState" then
          integral = 0;
        else
          if controllerType == "P" then
            integral = 0.0;
          elseif controllerType == "PI" then
            integral = yInitial - getInputs.k_in*u;
          else
            integral = yInitial;
          end if;
        end if;

        y_old = yInitial;

      equation

        assert(yMax >= yMin, "PI controller output limits are not consistent: yMax (="
           + String(yMax) + ") < yMin (=" + String(yMin) + ")");

        assert((yInitial >= yMin) and (yInitial <= yMax) or (controllerType == "P"),
          "Output of PI controller yInitial must be between limits.");

        if invertFeedback then
          u = (u_m - u_s);
        else
          u = (u_s - u_m);
        end if;

        if controllerType == "P" then
          der(integral) = 0;
          y_unlim = getInputs.k_in*u + offset;
        elseif controllerType == "I" then
          der(integral) = if getActive.y then ki_internal*(u + u_antiWindUp) else 0.0;
          y_unlim = integral;
        else
          der(integral) = if getActive.y then ki_internal*(u + u_antiWindUp) else 0.0;
          y_unlim = getInputs.k_in*u + integral;
        end if;

        u_antiWindUp = if controllerType == "PI" then (y - y_unlim)/getInputs.k_in else (y - y_unlim);

      //__________ Activation _________________________

        when not getActive.y and not initial() then
          y_old = pre(y);
        end when;

        when getActive.y then
          if controllerType == "PI" then
             reinit(integral, pre(y) - getInputs.k_in*u);
          elseif controllerType == "I" then
             reinit(integral, pre(y));
          end if;
        end when;

        if getActive.y then
          y = smooth(0, if y_unlim > yMax then yMax else if y_unlim < yMin then yMin else y_unlim);
        else
          y = getInputs.y_notActive;
        end if;

      //__________ Connections _________________________

        connect(activeInput, getActive.u);
        connect(active_.y, getActive.u);

        connect(k_in_.y, getInputs.k_in);
        connect(ki_in_.y, getInputs.ki_in);
        connect(Ti_in_.y, getInputs.Ti_in);
        connect(y_notActive_.y, getInputs.y_notActive);

        connect(k_in, getInputs.k_in) annotation (Line(
            points={{-64,40},{-40,40},{-40,26},{-22,26}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(ki_in, getInputs.ki_in) annotation (Line(
            points={{-64,20},{-44,20},{-44,18},{-22,18}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Ti_in, getInputs.Ti_in) annotation (Line(
            points={{-64,20},{-40,20},{-40,22},{-22,22}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(y_notActive, getInputs.y_notActive) annotation (Line(points={{0,62},{0,
                46},{-26,46},{-26,34},{-22,34}}, color={0,0,127}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-60,-60},{60,60}}),
              graphics={Bitmap(
                extent={{-60,-60},{60,60}},
                imageSource=
                    "iVBORw0KGgoAAAANSUhEUgAAAHgAAAB4CAIAAAC2BqGFAAAACXBIWXMAAAsTAAALEwEAmpwYAAAAyklEQVR42u3SsQ3AIAxEUZwhvP98XsIpoUBUKErxfnft040hSfprsY6qInKxzNxDdzedmy+Oyfvg+CbQoEELNGjQCECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBBg1aoEELNGjQAg1aoEGDFmjQAg0atECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBBg1aoEELNGjQAg1aoEGDFmjQAg0atECDFmjQoAUatECDBi3QoAUaNGiBBi3QoEELNGiBliTp2AvV3wbfxPDYfgAAAABJRU5ErkJggg==",
                fileName="modelica://TIL/Images/PI_Controller_Icon.png"),
                                                                     Text(
                extent={{-60,30},{60,-30}},
                lineColor={0,0,0},
                textString="%controllerType")}),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-60,-60},{60,60}}),
                         graphics),
          Documentation(info="<html>
        <p>
        This controller can be used as P- or PI-controller.
        The controller can be switched on and off during the simulation.
        The output can be limited and an anti-wind-up is included.
        The initialisation can be steady state: der(y)=0 or with an initial output: y=yInitial.
        </p>
        <hr>
        </html>"));
      end PIController;

      package Internals
      extends TIL.Internals.ClassTypes.InternalPackage;

        model GetInputs "Get enabled inputs and parameters of disabled inputs"
          extends Modelica.Blocks.Interfaces.BlockIcon;

          Modelica.Blocks.Interfaces.RealInput ki_in
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput k_in
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}},rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput Ti_in
             annotation (Placement(
                transformation(extent={{-140,-60},{-100,-20}},rotation=0)));
          Modelica.Blocks.Interfaces.RealInput y_notActive annotation (Placement(
                transformation(extent={{-140,60},{-100,100}}, rotation=0)));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})));
        end GetInputs;
      annotation (classOrder={"BoundaryType","PartialMoistAirBoundary","GetInputs",
            "FlowAndHumidityDimensionSwitch","*"});
      end Internals;
    end Controllers;

    package Mechanical "Mechanical"
     extends TIL.Internals.ClassTypes.ComponentPackage;

      model RotatoryBoundary
        "Mechanical boundary element with optional type choice and Inputs"

        extends
        TIL.OtherComponents.Mechanical.BaseClasses.PartialRotatoryBoundary;

        parameter TIL.OtherComponents.Mechanical.Internals.BoundaryType boundaryType=
            "n" "Boundary type"                                                                         annotation(Dialog(group="Settings"));

        parameter Boolean use_wInput = false "true, if w is defined by input" annotation(Dialog(group="Angular Frequency",
          enable=(boundaryType=="w" or boundaryType=="w, tau")));

        parameter SI.AngularFrequency wFixed = 0.0 "Fixed Value for w (rad/s)"
                                                                       annotation(Dialog(group="Angular Frequency",
          enable=(boundaryType=="w" and not use_wInput or boundaryType=="w, tau" and not use_wInput)));

        parameter Boolean use_nInput = false "= true, if n is defined by input" annotation(Dialog(group="Speed",
          enable=(boundaryType=="n" or boundaryType=="n, tau")));

        parameter SI.Frequency nFixed = 0.0 "Fixed Value for n (rps)"                   annotation(Dialog(group="Speed",
          enable=(boundaryType=="n" and not use_nInput or boundaryType=="n, tau" and not use_nInput)));

        parameter Boolean use_tauInput = false
          "= true, if torque is defined by input"                                           annotation(Dialog(group="Torque",
          enable=(boundaryType=="tau" or boundaryType=="n, tau" or boundaryType=="w, tau")));

        parameter SI.Torque tauFixed = 0.0 "Fixed Value for torque" annotation(Dialog(group="Torque",
          enable=(boundaryType=="tau" and not use_tauInput or boundaryType=="n, tau" and not use_tauInput or boundaryType=="w, tau" and not use_tauInput)));

        Modelica.Blocks.Interfaces.RealInput n_in if                                           use_nInput
          "Prescribed boundary n [Hz]" annotation (Placement(transformation(extent={{-80,
                  10},{-60,30}}, rotation=0), iconTransformation(extent={{-50,-10},{
                  -30,10}})));
        Modelica.Blocks.Interfaces.RealInput tau_in if                                         use_tauInput
          "Prescribed boundary torque [N.m]"  annotation (Placement(transformation(extent={
                  {-80,-30},{-60,-10}}, rotation=0), iconTransformation(extent={{-50,-50},
                  {-30,-30}})));
        Modelica.Blocks.Interfaces.RealInput w_in if                                                   use_wInput
          "Prescribed boundary angular frequency [rad/s]"
          annotation (Placement(transformation(
                extent={{-80,50},{-60,70}}, rotation=0), iconTransformation(extent={{-50,30},
                  {-30,50}})));

    protected
        Internals.GetInputs getInputs
          annotation (Placement(transformation(extent={{-30,28},{-10,48}}, rotation=0)));

        Modelica.Blocks.Interfaces.RealInput n_in_=0.0 if not use_nInput;
        Modelica.Blocks.Interfaces.RealInput tau_in_=0.0 if not use_tauInput;
        Modelica.Blocks.Interfaces.RealInput w_in_=0.0 if not use_wInput;

      equation
        if (boundaryType == "n") then
          if (use_nInput) then
            n = getInputs. n_in;
          else
            n = nFixed;
          end if;
        elseif (boundaryType == "tau") then
          if (use_tauInput) then
            tau = getInputs. tau_in;
          else
            tau = tauFixed;
          end if;
        else
          if (use_wInput) then
            w = getInputs. w_in;
          else
            w = wFixed;
          end if;
        end if;

        w = 2*PI*n;
        der(rotatoryFlange.phi) = w;
        rotatoryFlange.tau = tau;

        connect(w_in, getInputs.w_in)
          annotation (Line(points={{-70,60},{-48,60},{-48,46},{-32,46}}, color={0,0,
                127}));
        connect(n_in, getInputs.n_in) annotation (Line(points={{-70,20},{-48,20},{-48,
                42},{-32,42}}, color={0,0,127}));
        connect(tau_in, getInputs.tau_in) annotation (Line(points={{-70,-20},{
                -44,-20},{-44,38},{-32,38}}, color={0,0,127}));

        connect(n_in_, getInputs.n_in);
        connect(w_in_, getInputs.w_in);
        connect(tau_in_, getInputs.tau_in);

       annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-100},
                  {40,100}}),
                        graphics={Text(
                extent={{-100,-70},{100,-110}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid,
                textString=
                     "%boundaryType")}),Diagram(graphics));
      end RotatoryBoundary;

      package BaseClasses
      import TIL;
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialRotatoryBoundary "Partial rotatory boundary"

         TIL.Connectors.RotatoryFlange rotatoryFlange(phi(start=phiInitial,fixed=fixedPhiInitial)) annotation (Placement(
                transformation(extent={{-10,10},{10,30}}, rotation=0),
                iconTransformation(extent={{-10,-10},{10,10}})));

         parameter SI.Angle phiInitial = 0 "Initial value for rotatory flange angle"
           annotation(Dialog(tab="Advanced Initialization"));
         parameter Boolean fixedPhiInitial = true
            "if true, force usage of initial value phiInitial"
           annotation(Dialog(tab="Advanced Initialization"));

      protected
         SI.Frequency n "Frequency (rps)";
         SI.AngularFrequency w "Angular frequency";
         SI.Torque tau "Torque";

          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-100},
                    {40,100}}),
                           graphics={Rectangle(
                  extent={{-2,50},{2,-50}},
                  lineColor={135,135,135},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(
                  preserveAspectRatio=true, extent={{-40,-100},{40,100}})));

        end PartialRotatoryBoundary;
      end BaseClasses;

      package Internals
      extends TIL.Internals.ClassTypes.InternalPackage;

        type BoundaryType "Type choices for mechanical rotatory boundary"
        extends String;
          annotation(choices(
            choice="w" "w - Angular frequency is fixed",
            choice="n" "n - Speed is fixed",
            choice="tau" "tau - Torque is fixed"));
        end BoundaryType;

        model GetInputs "Get enable inputs and parameter of disabled inputs"
            extends Modelica.Blocks.Interfaces.BlockIcon;

            Modelica.Blocks.Interfaces.RealInput tau_in "Prescribed boundary torque"
                                         annotation (Placement(transformation(extent={{
                    -140,-20},{-100,20}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput n_in "Prescribed boundary frequency"
                                                    annotation (Placement(
                transformation(extent={{-140,20},{-100,60}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput w_in
            "Prescribed boundary angular frequency"
                                                   annotation (Placement(transformation(
                  extent={{-140,60},{-100,100}}, rotation=0)));

          annotation (Diagram(graphics));
        end GetInputs;
      annotation(classOrder = {"BoundaryType","PartialRotatoryBoundary", "GetInputsRotatoryBoundary", "*"});
      end Internals;
    annotation(classOrder={"RotatoryBoundary","RotatoryBoundaryWithInputs","RotatoryBoundaryWithInputsAndOutputs","Sensor_phi","Sensor_tau","Sensor_P","*","BaseClasses","Internals","Testers"});
    end Mechanical;

    package Thermal "Thermal"
    extends TIL.Internals.ClassTypes.ComponentPackage;

      model HeatBoundary "Boundary element with optional inputs"
        extends TIL.OtherComponents.Thermal.BaseClasses.PartialHeatBoundary;

        parameter Boolean use_heatFlowRateInput=false
          "= true, if heatFlow defined by input"
          annotation(Dialog(enable=(boundaryType=="Q_flow" or boundaryType=="T, Q_flow"), group="Heat Flow Rate"));
        parameter Boolean use_temperatureInput=false "= true, if T defined by input"
          annotation(Dialog(enable=(boundaryType=="T" or boundaryType=="T, Q_flow"), group="Temperature"));

        parameter SI.Temperature TFixed = 298.15 "Fixed temperature"
         annotation(Dialog(enable=(not use_temperatureInput and (boundaryType=="T" or boundaryType=="T, Q_flow")), group="Temperature"));

        parameter SI.HeatFlowRate Q_flowFixed = 0 "Fixed heat flow rate"
         annotation(Evaluate=true,Dialog(enable=(not use_heatFlowRateInput and (boundaryType=="Q_flow" or boundaryType=="T, Q_flow")), group="Heat Flow Rate"));

       Modelica.Blocks.Interfaces.RealInput T_in if    use_temperatureInput
          "Prescribed boundary temperature [K]"
          annotation (Placement(transformation(extent={{-100,50},{-80,70}}, rotation=
                  0), iconTransformation(extent={{-50,30},{-30,50}})));
       Modelica.Blocks.Interfaces.RealInput Q_flow_in if
                                                        use_heatFlowRateInput
          "Prescribed boundary heat flow rate [W]"
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}}, rotation=
                 0), iconTransformation(extent={{-50,-30},{-30,-10}})));
    protected
        model GetInputs "Get enabled inputs and parameters of disabled inputs"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          Modelica.Blocks.Interfaces.RealInput T_in "Prescribed boundary temperature"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput Q_flow_in
            "Prescribed boundary heat flow rate"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
                  rotation=0)));
          annotation (Diagram(graphics));
        end GetInputs;

    protected
        GetInputs getInputs
          annotation (Placement(transformation(extent={{-40,30},{-20,50}}, rotation=0)));

        Modelica.Blocks.Interfaces.RealInput T_in_=0 if not use_temperatureInput;
        Modelica.Blocks.Interfaces.RealInput Q_flow_in_=0 if not use_heatFlowRateInput;

      equation
        if boundaryType == "T" then
          if (use_temperatureInput) then
            temperature = getInputs.T_in;
          else
            temperature = TFixed;
          end if;
        else
          if (use_heatFlowRateInput) then
            heatFlowRate = getInputs.Q_flow_in;
          else
            heatFlowRate = Q_flowFixed;
          end if;
        end if;

        heatPort.T = temperature;
        heatPort.Q_flow = heatFlowRate;

        connect(getInputs.Q_flow_in, Q_flow_in_);
        connect(getInputs.T_in, T_in_);

        connect(T_in, getInputs.T_in) annotation (Line(points={{-90,60},{-60,60},{-60,
                48},{-42,48}}, color={0,0,127}));
        connect(Q_flow_in, getInputs.Q_flow_in)
                                              annotation (Line(points={{-90,0},{-60,0},
                {-60,40},{-42,40}}, color={0,0,127}));
        annotation (Diagram(graphics),
                             Icon(coordinateSystem(preserveAspectRatio=true, extent={
                  {-40,-60},{40,60}}),
                                  graphics={Text(
                extent={{-100,-70},{100,-110}},
                lineColor={0,0,0},
                textString=
                     "%boundaryType")}),
            Documentation(info="<html>
        <p>
        With boundary models you can determine the conditions at the boundary of your system.
        The heat boundary defines the temperature or heat flow.
        Boundaries have an egoistic notation of flow variables. 
        A negative heat flow rate leaves the boundary and a positive heat flow rate goes into the boundary.
        </p>
        <hr>
        </html>"));
      end HeatBoundary;

      package BaseClasses
      import TIL;
      extends TIL.Internals.ClassTypes.ModelPackage;

        partial model PartialHeatBoundary "Partial heat boundary"
          parameter TIL.OtherComponents.Thermal.Internals.BoundaryType boundaryType="T"
            "|Settings|Boundary type";

          TIL.Connectors.HeatPort heatPort "Heat port"
            annotation (Placement(transformation(extent={{-10,10},{10,30}}, rotation=0),
                iconTransformation(extent={{-10,-10},{10,10}})));

      protected
          SI.Temperature temperature "temperature";
          SI.HeatFlowRate heatFlowRate "heat flow rate";

          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-60},
                    {40,60}}),
                           graphics={Rectangle(
                  extent={{-2,50},{2,-50}},
                  lineColor={204,0,0},
                  fillColor={204,0,0},
                  fillPattern=FillPattern.Solid)}));

        end PartialHeatBoundary;
      end BaseClasses;

      package Internals
       extends TIL.Internals.ClassTypes.InternalPackage;

        type BoundaryType
          extends String;
          annotation(choices(
            choice="T" "T - Temperature is fixed",
            choice="Q_flow" "Q_flow - Heat flow rate is fixed"));
        end BoundaryType;
      annotation(classOrder={"BoundaryType","PartialHeatBoundary","PartialMultiPortHeatBoundary","*"});
      end Internals;
     annotation(classOrder={"HeatBoundary","HeatBoundaryWithInputs","MultiPortHeatBoundary","MultiPortHeatBoundaryWithInputs","MultiPortHeatBoundaryWithInputArray","Sensor_T","MultiPortSensor_T","Sensor_Q_flow","MultiPortSensor_Q_flow","*","BaseClasses","Internals","Testers"});
    end Thermal;
    annotation(classOrder={"Thermal","*"});
  end OtherComponents;

  package Cells
  "Internal cell models of component models like tubes and heat exchangers"
   extends TIL.Internals.ClassTypes.ModelPackage;

    model GasCell "Fin efficiency disabled"

    /*********************** SIM ***********************************/

      inner parameter TILMedia.GasTypes.BaseGas gasType "Gas type"
                   annotation (Dialog(tab="SIM",group="SIM"),choices(
        choice=sim.gasType1 "Gas 1 as defined in SIM",
        choice=sim.gasType2 "Gas 2 as defined in SIM"));

    /****************** Connectors *******************/

      TIL.Connectors.GasPort portA(
        m_flow,
        final gasType = gasType) "Gas port A"
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=
               0)));
      TIL.Connectors.GasPort portB(
        m_flow,
        final gasType = gasType) "Gas port B"
        annotation (Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));

      TIL.Connectors.HeatPort heatPort(T(start=273.15)) "Heat port"
        annotation (Placement(transformation(extent={{-10,88},{10,108}}, rotation=0)));

     /****************** General parameters *******************/

      inner input TIL.Cells.Geometry.FluidCellGeometry cellGeometry;

      parameter TIL.Internals.CellFlowType cellFlowType = "allow reverse flow";

     /******************* Fin ******************/

      replaceable model FinEfficiencyModel =
          TIL.Cells.TransportPhenomena.PartialFinEfficiency;

      FinEfficiencyModel finEfficiency annotation (Placement(transformation(extent=
                {{-10,2},{10,22}}, rotation=0)));

      replaceable model FinMaterial = TILMedia.SolidTypes.TILMedia_Aluminum
        constrainedby TILMedia.SolidTypes.BaseSolid "Solid fluid type";

      inner TILMedia.Solid finMaterial(final T = heatPort.T,
        redeclare final model SolidType = FinMaterial)                                  annotation (Placement(
            transformation(extent={{10,-10},{30,10}}, rotation=0)));

      inner SI.CoefficientOfHeatTransfer alpha "Coefficient of heat transfer";

     /****************** Gas *******************/

      final parameter Boolean computeTransportProperties = heatTransfer.computeTransportProperties or pressureDrop.computeTransportProperties;

      TILMedia.Gas_ph gas_inStream(final p = if ((cellFlowType == "flow A-B") or ((cellFlowType <> "flow B-A") and (portA.m_flow >= 0))) then portA.p else portB.p,
        final h = if ((cellFlowType == "flow A-B") or ((cellFlowType <> "flow B-A") and (portA.m_flow >= 0))) then inStream(portA.h_outflow) else inStream(portB.h_outflow),
        final xi = if ((cellFlowType == "flow A-B") or ((cellFlowType <> "flow B-A") and (portA.m_flow >= 0))) then inStream(portA.xi_outflow) else inStream(portB.xi_outflow),
        final gasType = gasType,
        final computeTransportProperties = computeTransportProperties)
        "Properties of instreaming gas"
         annotation (Placement(transformation(extent={{-10,-72},{10,-52}}, rotation=
               0)));

     /****************** Heat transfer and pressure drop *******************/

      replaceable model HeatTransferModel =
          TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer
        constrainedby TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer
        "Gas heat transfer model";
      HeatTransferModel heatTransfer "Heat transfer"
        annotation (Placement(transformation(extent={{-10,40},{10,60}}, rotation=0)));

      replaceable model PressureDropModel =
          TIL.Cells.TransportPhenomena.PartialPressureDrop
        constrainedby TIL.Cells.TransportPhenomena.PartialPressureDrop
        "Gas pressure drop model";
      PressureDropModel pressureDrop "Pressure drop"
        annotation (Placement(transformation(extent={{-10,-40},{10,-20}}, rotation=
                0)));

      parameter Boolean useFalseDynamics=false
        "Sets pressure drop as differential state; True, if false dynamics should be used"
        annotation (Dialog(group="False Dynamics for Pressure Drop", tab="Advanced"));
      parameter Real falseDynamicsTimeConstant=0.1
        "Time constant of false dynamics for pressureDropState"
        annotation (Dialog(group="False Dynamics for Pressure Drop", tab="Advanced"));

      SI.Pressure pressureDropState(final start=pressureDropInitial, fixed=
            fixedPressureDropInitial) "Pressure drop used in false dynamics model";

      inner SI.MassFlowRate mdotHydraulic "Hydraulic mass flow rate";

      inner SI.HeatFlowRate QdotHydraulic(start=0) "Hydraulic heat flow rate";

      inner SI.Temperature wallTemperature "Wall temperature";

      SI.ThermalConductance overallAlphaA
        "alphaA value for cell, based on heat transfer and fin efficiency models";
      SI.ThermalConductance effAlphaA
        "Corrected alphaA based on exponential T distribution";

      /****************** Start and initial values *******************/

       parameter SI.Pressure pressureDropInitial = 0
        "Initial value for pressure drop"
        annotation (Dialog(group="Initialization", tab="Start and Initialization"));
      parameter Boolean fixedPressureDropInitial = false
        "If true, force usage of initial value"
        annotation (Dialog(group="Initialization", tab="Start and Initialization"));

      /****************** Additional inner objects *******************/

      inner TILMedia.Internals.PropertyRecord properties(
        final d=gas_inStream.d,
        final T=gas_inStream.T,
        final s=gas_inStream.s,
        final p=gas_inStream.p,
        final h=gas_inStream.h,
        final cp=gas_inStream.cp,
        final transp=gas_inStream.transp);

  protected
      final parameter Real linearLimitRatio=0.05;
      SI.MassFlowRate mdotLimit;
    equation
      portA.xi_outflow = inStream(portB.xi_outflow);
      portB.xi_outflow = inStream(portA.xi_outflow);

      if ((cellFlowType == "flow A-B") or ((cellFlowType <> "flow B-A") and (portA.m_flow >= 0))) then
        portA.h_outflow=0;
        inStream(portA.h_outflow)*portA.m_flow + portB.h_outflow*portB.m_flow + heatPort.Q_flow = 0.0
          "Energy balance";
      else
        portA.h_outflow*portA.m_flow + inStream(portB.h_outflow)*portB.m_flow + heatPort.Q_flow = 0.0
          "Energy balance";
        portB.h_outflow=0;
      end if;

      // Set false dynamics model   "Momentum balance"
      if (useFalseDynamics) then
        portA.p - portB.p = pressureDropState;
        der(pressureDropState) = (pressureDrop.pressureDrop - pressureDropState)/
          falseDynamicsTimeConstant;
      else
        pressureDropState = pressureDrop.pressureDrop;
        portA.p - portB.p = pressureDrop.pressureDrop;
      end if;

      portA.m_flow + portB.m_flow = 0.0 "Mass balance";

      mdotHydraulic = portA.m_flow/cellGeometry.nParallelHydraulicFlows;

      QdotHydraulic = heatPort.Q_flow/cellGeometry.nParallelHydraulicFlows;
      wallTemperature = heatPort.T;

      overallAlphaA = heatTransfer.alphaA * (1 + cellGeometry.finHeatTransferAreaRatio*(finEfficiency.eta - 1));
      alpha = heatTransfer.alphaA / cellGeometry.heatTransferArea;

      if noEvent(portA.m_flow >= mdotLimit) then
        effAlphaA = portA.m_flow*properties.cp*(1 - exp(-overallAlphaA/(portA.m_flow*properties.cp)));
      elseif noEvent(portA.m_flow >= 0) then
        effAlphaA = portA.m_flow*properties.cp*(1 - exp(-overallAlphaA/(mdotLimit*properties.cp)));
      elseif noEvent(portA.m_flow >= -mdotLimit) then
        effAlphaA = -portA.m_flow*properties.cp*(1 - exp(-overallAlphaA/(mdotLimit*properties.cp)));
      else
        effAlphaA = -portA.m_flow*properties.cp*(1 - exp(-overallAlphaA/(-portA.m_flow*properties.cp)));
      end if "Correction of heat transfer, see eqn. 137 of PhD Thesis Tegethoff";

      heatPort.Q_flow = effAlphaA*(heatPort.T - properties.T);
      mdotLimit=linearLimitRatio*overallAlphaA/properties.cp;

      if (cellFlowType == "flow A-B") then
        assert(portA.m_flow > 0, "The gas cell was set to flow A-B but the mass flow rate at port A is negative!");
        assert(portB.m_flow < 0, "The gas cell was set to flow A-B but the mass flow rate at port B is positive!");
      elseif (cellFlowType == "flow B-A") then
        assert(portA.m_flow < 0, "The gas cell was set to flow B-A but the mass flow rate at port A is negative!");
        assert(portB.m_flow > 0, "The gas cell was set to flow B-A but the mass flow rate at port B is positive!");
      end if;

      annotation (Icon(graphics={Bitmap(
              extent={{-100,-100},{100,100}},
              imageSource=
                  "iVBORw0KGgoAAAANSUhEUgAAAMgAAADICAIAAAAiOjnJAAAACXBIWXMAAAsTAAALEwEAmpwYAAABhElEQVR42u3UsQ3AMAhFQZPJ2JzRSEvhynKkFHcd7dcTawEAcFvMo6oswpnMjIh9WN1tIM6/1AjrMQdfEBbCQlgIC4SFsBAWCAthISwQFsJCWCAshIWwQFgIC2GBsBAWwgJhISyEBcJCWAgLhIWwEBYIC2EhLBAWwkJYICyEhbBAWAgLYYGwEBbCAmEhLIQFwkJYCAuEhbAQFggLYSEsEBbCQlggLISFsEBYCAthgbAQFsICYSEshAXCQlgIC4SFsBAWCAthISwQFsJCWCAshIWwEBYIC2EhLBAWwkJYICyEhbBAWAgLYYGwEBbCAmEhLIQFwkJYCAuEhbAQFggLYSEsEBbCQlggLISFsEBYCAthgbAQFsICYSEshAXCQlgIC4SFsBAWCAthISwQFsJCWCAshIWwQFgIC2GBsBAWwgJhISyEBcJCWAgLhIWwEBYIC2EhLBAWwkJYICyEhbBAWAgLYSEsEyAshIWwQFgIC2GBsBAWwgJhISyEBcJCWAgLAAD4qReb+Qd/FUGUbAAAAABJRU5ErkJggg==",
              fileName="modelica://TIL/Images/CellUni.png"),
                                       Text(
              extent={{-80,40},{80,-40}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString=
                   "Gas")}),Documentation(info="<html>
        <a href=\"../Documentation/effectiveheattransfer.pdf\">Effective heat transfer coefficient relating to the inlet temperature</a>
        </html>"),Diagram(graphics));
    end GasCell;

    model MoistAirWallCell
      "Moist Air Cell including dynamic mass and energy balance for water film"

    /*********************** SIM ***********************************/

      inner parameter TILMedia.GasTypes.VDIWA_MoistAir_nc3 gasType "Gas type"
                   annotation (Dialog(tab="SIM",group="SIM"),choices(
        choice=sim.gasType1 "Gas 1 as defined in SIM",
        choice=sim.gasType2 "Gas 2 as defined in SIM"));

      /****************** Connectors *******************/

      TIL.Connectors.HeatPort wallHeatPortN(T(start=TWallInitial))
        "Heat port north"
        annotation (Placement(transformation(extent={{-10,90},{10,110}}, rotation=0)));
      TIL.Connectors.HeatPort wallHeatPortW(T(start=TWallInitial)) "Heat port west"
        annotation (Placement(transformation(extent={{-110,50},{-90,70}}, rotation=0)));
      TIL.Connectors.HeatPort wallHeatPortE(T(start=TWallInitial)) "Heat port east"
        annotation (Placement(transformation(extent={{90,50},{110,70}}, rotation=0)));
      TIL.Connectors.GasPort moistAirPortA(final gasType=gasType,
        m_flow( start=m_flowStart))    annotation (Placement(transformation(extent=
                {{-110,-70},{-90,-50}}, rotation=0)));
      TIL.Connectors.GasPort moistAirPortB(final gasType=gasType,
        m_flow( start=-m_flowStart))    annotation (Placement(transformation(extent=
               {{90,-70},{110,-50}}, rotation=0)));

       /****************** General parameters *******************/

      inner input TIL.Cells.Geometry.FluidCellGeometry cellGeometry;
      input TIL.Cells.Geometry.WallCellGeometry wallCellGeometry;
      parameter TIL.Internals.CellFlowType cellFlowType = "allow reverse flow"
         annotation(Dialog(group="Moist Air",tab="Advanced"));
      parameter Boolean flagActivateWallCondensation=true
        "if true, water condenses on the wall surface";
      parameter Boolean flagActivateDynWaterBalance = false
        "if true, the condensate on the wall surface is balanced dynamically"
         annotation(Dialog(group="Film",tab="Advanced"));

      /******************* Fin **********************************/

      replaceable model FinEfficiencyModel =
          TIL.Cells.TransportPhenomena.PartialFinEfficiency;

      FinEfficiencyModel finEfficiency annotation (Placement(transformation(extent=
                {{-10,-78},{10,-58}}, rotation=0)));

      replaceable model FinMaterial = TILMedia.SolidTypes.TILMedia_Aluminum
        constrainedby TILMedia.SolidTypes.BaseSolid "Solid fluid type";

      inner TILMedia.Solid finMaterial(final T = filmSurfaceTemperature,
        redeclare final model SolidType = FinMaterial)                                  annotation (Placement(
            transformation(extent={{10,-10},{30,10}}, rotation=0)));

      inner SI.CoefficientOfHeatTransfer alpha
        "Coefficient of heat transfer of this cell";

      inner SI.PartialPressure p_s_Wall=moistAirWall.p_s
        "Saturation partial water pressure at wall";

     /****************** Heat transfer and pressure drop Moist Air side *******************/

      replaceable model MoistAirHeatTransferModel =
        TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer
        constrainedby TIL.Cells.TransportPhenomena.PartialFluidHeatTransfer
        "Gas heat transfer model";
      MoistAirHeatTransferModel heatTransfer "moist air heat transfer"
        annotation (Placement(transformation(extent={{-48,-78},{-28,-58}}, rotation=
               0)));

      replaceable model MoistAirPressureDropModel =
        TIL.Cells.TransportPhenomena.PartialPressureDrop
        constrainedby TIL.Cells.TransportPhenomena.PartialPressureDrop
        "Gas pressure drop model";
      MoistAirPressureDropModel pressureDrop "Pressure drop"
        annotation (Placement(transformation(extent={{28,-78},{48,-58}}, rotation=0)));
      parameter Boolean useFalseDynamics=true
        "sets pressure drop as differential state; True, if false dynamics should be used"
      annotation(Dialog(group="False Dynamics for Pressure Drop",tab="Advanced"));
      parameter Real falseDynamicsTimeConstant=0.1
        "Time constant of false dynamics for pressureDropState" annotation(Dialog(group="False Dynamics for Pressure Drop",tab="Advanced"));
      SI.Pressure pressureDropState(final start=pressureDropMoistAirInitial, fixed = fixedPressureDropMoistAirInitial)
        "Pressure drop used in false dynamics model";

      inner SI.MassFlowRate mdotHydraulic(final start=m_flowStart/
            cellGeometry.nParallelHydraulicFlows) "Hydraulic mass flow rate";

      inner SI.HeatFlowRate QdotHydraulic(start=0) "Hydraulic heat flow rate";

      inner TILMedia.Internals.PropertyRecord properties = TILMedia.Internals.PropertyRecord(
        d = dMoistAirIn,
        T = TMoistAirIn,
        cp = cpMoistAirIn,
        s = sMoistAirIn,
        p = pMoistAirIn,
        h = hMoistAirIn,
        transp = transpMoistAirIn);

  protected
      final parameter Boolean computeTransportProperties = heatTransfer.computeTransportProperties or pressureDrop.computeTransportProperties;
      parameter Real linearLimitRatio=0.05;
      SI.MassFlowRate mdotLimit
        "below this mass flow the alpha_eff may cause div 0";

      /****************** MoistAir *******************/
  public
      input Real Le=1 "Lewis Factor" annotation(Dialog);
      TILMedia.Gas_ph   moistAir_inStream(
        final gasType = gasType,
        final p = pMoistAirIn,
        final h = hMoistAirIn,
        final xi = xiMoistAirIn[1:end-1],
        final computeTransportProperties=computeTransportProperties)
        annotation (Placement(transformation(extent={{-90,-70},{-70,-50}}, rotation=
               0)));

      SI.MassFraction[gasType.nc-1] xiWall(start = gasType.xi_default)
        "Mass fraction vector at wall surface layer";

      TILMedia.Gas_pT   moistAirWall(
        final gasType = gasType,
        final p = 0.5*(moistAirPortA.p + moistAirPortB.p),
        final T(final start=TWallInitial) = filmSurfaceTemperature,
        final xi = xiWall,
        final computeTransportProperties = false)
        annotation (Placement(transformation(extent={{-30,-10},{-10,10}}, rotation=
                0)));

      /***************** Water film *********************************/

  public
      inner SI.Mass massFilm "mass of water/ice film";
      inner SI.SpecificEnthalpy hFilm "specific enthalpy of water/ice film";
      inner SI.MassFraction x "liquid film mass fraction (= 1 - ice mass fraction)";
      inner Real filmSurfaceWettingFraction
        "wetting fraction of wall and fin surface";
      SI.MassFlowRate mdotWaterDrain "condensate leaving heat exchanger";
      SI.MassFlowRate mdotCondensate;
      SI.MassFlowRate mdotEvaporate;

      inner parameter SI.Mass massFilmMax(final min=0)
        "maximum amount of water in steady state";
      inner parameter Real dryOutRatio(final min=0, final max=1) = 0.6
        "below this water ratio, wetting partial";

  protected
      SI.Enthalpy H_WallPlusIceFilm_0C "enthalpy of wall + ice at freezing point";
      SI.Enthalpy H_WallPlusLiquidFilm_0C
        "enthalpy of wall + liquid water at freezing point";
      SI.SpecificEnthalpy h_LiquidFilm_0C
        "enthalpy of liquid water at freezing point";
      SI.SpecificEnthalpy h_IceFilm_0C "enthalpy of ice at freezing point";
      SI.SpecificEnthalpy delta_hv "specific enthalpy of evaporation / sublimation";
      SI.Energy H_WallPlusFilm "enthalpy of wall and film";

      /****************** Start and initial values *******************/
  public
      parameter SI.MassFlowRate m_flowStart=0.5 "Start value for mass flow rate"
        annotation(Dialog(group="Start Values",tab="Start and Initialization"));

      parameter SI.Temperature TWallInitial "Initial wall temperature" annotation(Dialog(group="Initialization",tab="Start and Initialization"));
      parameter SI.Mass massFilmInitial(final min=0)
        "Initial value for water film mass"                                              annotation(Dialog(group="Initialization",tab="Start and Initialization"));
      parameter Boolean initWallTemperatureInSteadyState=false
        "if true, initialise wall temperature in steady state"                                                        annotation(Dialog(group="Initialization",tab="Start and Initialization"));
      parameter SI.Pressure pressureDropMoistAirInitial = 0
        "Start value for pressure drop"                                                     annotation(Dialog(group="Initialization",tab="Start and Initialization"));
      parameter Boolean fixedPressureDropMoistAirInitial = false
        "if true, force usage of initial value"                                                          annotation(Dialog(group="Initialization",tab="Start and Initialization"));

      /********************** Additional variables *********************/

      SI.ThermalConductance alphaA_apparent "fin efficiency corrected alphaA";
      Real betaA_eff "mass transfer coefficient";
      SI.ThermalConductance alphaA_eff
        "alphaA for inlet temperature difference instead of LMTD";

      SI.Density dMoistAirIn;
      SI.SpecificEnthalpy hMoistAirIn;
      SI.AbsolutePressure pMoistAirIn;
      SI.SpecificEntropy sMoistAirIn;
      SI.Temperature TMoistAirIn;
      SI.MassFraction xiCondensingMoistAirIn;
      SI.MassFraction[gasType.nc] xiMoistAirIn;
      SI.SpecificHeatCapacity cpMoistAirIn;
      SI.MassFlowRate mdotMoistAirIn;
      TILMedia.Internals.TransportPropertyRecord transpMoistAirIn;

     /****************** Wall Material *******************/

     TILMedia.Solid wallMaterial(redeclare final model SolidType =
            WallMaterial,
        T=wallStateTemperature) "Wall material in center of cell"  annotation (Placement(
            transformation(extent={{-10,40},{10,60}}, rotation=0)));

      replaceable model WallHeatTransferModel =
          TIL.Cells.TransportPhenomena.PartialSolidHeatTransfer
        constrainedby TIL.Cells.TransportPhenomena.PartialSolidHeatTransfer
        "Heat transfer model";

      replaceable model WallMaterial = TILMedia.SolidTypes.TILMedia_Aluminum
        constrainedby TILMedia.SolidTypes.BaseSolid "Solid fluid type";

      TransportModules.SolidHeatTransferModule  wallHeatTransfer(
          final properties=TILMedia.Internals.SolidPropertyRecord(
              d=wallMaterial.d,
              T=wallMaterial.T,
              cp=wallMaterial.cp,
              lambda=wallMaterial.lambda),
           final cellGeometry = wallCellGeometry,
           redeclare final WallHeatTransferModel heatTransfer)
        annotation (Placement(transformation(extent={{-10,-40},{10,-20}})));

     /****************** Additional variables *******************/

      SI.Mass geometricWallMass = wallCellGeometry.volume*wallMaterial.d
        "Geometric mass";

      parameter TIL.Cells.Internals.WallCellStateType wallCellStateType=
                                            "state south";

      SI.HeatFlowRate QflowMoistAirToWall;
      SI.HeatFlowRate QflowMoistAirToWallLatent;
      SI.Temperature filmSurfaceTemperature(start=TWallInitial);
      SI.Temperature wallSurfaceTemperature(start=TWallInitial);
  protected
      SI.Temperature wallStateTemperature(start=TWallInitial);
      inner SI.Temperature wallTemperature=filmSurfaceTemperature;

      TILMedia.Gas_pT   moistAirFrozenFilm(
        final p=pMoistAirIn,
        final T=273.15,
        final gasType = gasType,
        final computeTransportProperties=false)
        annotation (Placement(transformation(extent={{-8,16},{12,36}}, rotation=0)));

    //Wikipedia:
    //  SI.ThermalConductivity lambda_ice= 2.33;

    //->"Lehrbuch der K鋖tetechnik":
      parameter SI.ThermalConductivity lambda_ice= 2.2
        "Thermal conductivity of ice";                                               //Standardeis
    //  SI.ThermalConductivity lambda_ice= 0.15 "Thermal conductivity of ice";//Reif
    //  SI.ThermalConductivity lambda_ice= 0.11 "Thermal conductivity of ice";//Schnee frisch
      parameter SI.ThermalConductivity lambda_liquidWater= 0.561
        "Thermal conductivity of liquid water";

      SI.ThermalConductivity lambda_water= (1-x2)*lambda_ice + x2*lambda_liquidWater
        "Thermal conductivity of water (liquid and solid)";

    //Diss Kosowski / Auracher Sahinagic eta al. 2004
      Real epsilon "Porosity (denstiy ratio of frost and ice)";
      parameter SI.Density rho_ice=920 "Density of ice";
      SI.Density rho_water=(1-x2)*rho_ice + x2*1000;
      parameter SI.Density rho_frost_min=epsilonFixed*rho_ice
        "Minimum density of frost";
      inner SI.Density rho_frost "Mean density in frost";
      Real c1=0.042 + 0.42*0.995^rho_frost "factor";
      SI.ThermalConductivity lambda_S = (1-epsilon)*transpMoistAirIn.lambda + epsilon*lambda_water
        "Serial thermal conductivity";
      SI.ThermalConductivity lambda_P = transpMoistAirIn.lambda * lambda_water / ((1-epsilon)*lambda_water + epsilon*transpMoistAirIn.lambda)
        "Parallel thermal conductivity";
      inner SI.ThermalConductivity lambda_CD = 1/(c1/lambda_P + (1-c1)/lambda_S)
        "thermal conductivity of frost";
      SI.ThermalResistance R_frost "Thermal resistance of frost";
      inner SI.Length filmHeight= massFilm/rho_frost/cellGeometry.heatTransferArea
        "Height of film/ice";
      SI.Mass massGasInIce(min=-1) "Mass of Gas stored in ice";
      Real x2=TIL.Utilities.Numerics.smoothTransition( (273.16-wallSurfaceTemperature)/max(filmSurfaceTemperature+0.01-wallSurfaceTemperature,0.01), 0.5, 1);

      input Real mDotGasPerMDotWater=moistAirFrozenFilm.d/rho_ice / (epsilonFixed)
        "Gas mass fraction in newly formed frost below freezing point";
  public
      parameter Real epsilonFixed=0.23;
      parameter String frostingModel="simple" annotation(choices(choice="dynamic", choice="simple"));
      parameter String waterHeatConductivity="simple" annotation(choices(choice="detailed", choice="simple"));

    initial equation
